    0.9,                      !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [167],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.2374,                   !- Solar Transmittance at Normal Incidence
    0.7126,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                   !- Visible Transmittance at Normal Incidence
    0.6988,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.985,                    !- Front Side Infrared Hemispherical Emissivity
    0.985,                    !- Back Side Infrared Hemispherical Emissivity
    2.1073,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [197],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.2349,                   !- Solar Transmittance at Normal Incidence
    0.7151,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                   !- Visible Transmittance at Normal Incidence
    0.6988,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0415,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [202],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.2325,                   !- Solar Transmittance at Normal Incidence
    0.7175,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.3192,                   !- Visible Transmittance at Normal Incidence
    0.6308,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0192,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [202] 1,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.2325,                   !- Solar Transmittance at Normal Incidence
    0.7175,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.3192,                   !- Visible Transmittance at Normal Incidence
    0.6308,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0192,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [207],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.3311,                   !- Solar Transmittance at Normal Incidence
    0.6189,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.44,                     !- Visible Transmittance at Normal Incidence
    0.51,                     !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0133,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [216],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.3801,                   !- Solar Transmittance at Normal Incidence
    0.5699,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.5079,                   !- Visible Transmittance at Normal Incidence
    0.4421,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0133,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [221],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.4296,                   !- Solar Transmittance at Normal Incidence
    0.5204,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.4503,                   !- Visible Transmittance at Normal Incidence
    0.4997,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0089,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Ex_Window,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.51,                     !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0,                        !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.8,                      !- Front Side Infrared Hemispherical Emissivity
    0.8,                      !- Back Side Infrared Hemispherical Emissivity
    0.0167,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

Construction,
    Air Wall,                 !- Name
    Air Wall Material;        !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [31],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [35],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [36],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [37],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [40],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [42],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7,    !- Name
    1IN Stucco 1,             !- Outside Layer
    8IN Concrete HW 1,        !- Layer 2
    Wall Insulation [36] 1,    !- Layer 3
    1/2IN Gypsum 1;           !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [44],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,    !- Name
    Theoretical Glass [167];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 2,    !- Name
    Theoretical Glass [197];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 3,    !- Name
    Theoretical Glass [202];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,    !- Name
    Theoretical Glass [207];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 6,    !- Name
    Theoretical Glass [216];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 7,    !- Name
    Theoretical Glass [202] 1;    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8,    !- Name
    Theoretical Glass [221];    !- Outside Layer

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Name
    MAT-CC05 4 HW CONCRETE,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8 1,    !- Name
    MAT-CC05 4 HW CONCRETE 1,    !- Outside Layer
    CP02 CARPET PAD 1;        !- Layer 2

Construction,
    Interior Ceiling,         !- Name
    M11 100mm lightweight concrete,    !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    F16 Acoustic tile;        !- Layer 3

Construction,
    Interior Ceiling 1,       !- Name
    M11 100mm lightweight concrete 1,    !- Outside Layer
    F05 Ceiling air space resistance 1,    !- Layer 2
    F16 Acoustic tile 1;      !- Layer 3

Construction,
    Interior Door,            !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Interior Door 1,          !- Name
    G05 25mm wood 1;          !- Outside Layer

Construction,
    Interior Floor,           !- Name
    F16 Acoustic tile,        !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    M11 100mm lightweight concrete;    !- Layer 3

Construction,
    Interior Floor 1,         !- Name
    F16 Acoustic tile 1,      !- Outside Layer
    F05 Ceiling air space resistance 1,    !- Layer 2
    M11 100mm lightweight concrete 1;    !- Layer 3

Construction,
    Interior Partition,       !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Interior Partition 1,     !- Name
    G05 25mm wood 1;          !- Outside Layer

Construction,
    Interior Wall,            !- Name
    G01a 19mm gypsum board,    !- Outside Layer
    F04 Wall air space resistance,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

Construction,
    Interior Wall 1,          !- Name
    G01a 19mm gypsum board 1,    !- Outside Layer
    F04 Wall air space resistance 1,    !- Layer 2
    G01a 19mm gypsum board 1;    !- Layer 3

Construction,
    Interior Window,          !- Name
    Clear 3mm;                !- Outside Layer

Construction,
    Interior Window 1,        !- Name
    Clear 3mm 1;              !- Outside Layer

Construction,
    ExWall,                   !- Name
    Ex_Wall;                  !- Outside Layer

Construction,
    ExWindow,                 !- Name
    Ex_Window;                !- Outside Layer

Construction,
    ExRoof,                   !- Name
    Ex_Roof;                  !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    Thermal Zone 1 Thermal Zone,    !- Name
    20,                       !- Direction of Relative North
    11.2393285086454,         !- X Origin
    85.4370446831033,         !- Y Origin
    0;                        !- Z Origin

Zone,
    Thermal Zone 2 Thermal Zone,    !- Name
    20,                       !- Direction of Relative North
    -11.8840002641923,        !- X Origin
    50.782722542246,          !- Y Origin
    0;                        !- Z Origin

Zone,
    Thermal Zone 3 Thermal Zone,    !- Name
    20,                       !- Direction of Relative North
    9.79819446241811,         !- X Origin
    38.5334501704974,         !- Y Origin
    0;                        !- Z Origin

Zone,
    Thermal Zone 4 Thermal Zone,    !- Name
    20,                       !- Direction of Relative North
    -2.07681289696077,        !- X Origin
    45.0096905025693,         !- Y Origin
    0;                        !- Z Origin

Zone,
    Thermal Zone 5 Thermal Zone,    !- Name
    20,                       !- Direction of Relative North
    -11.8840002641923,        !- X Origin
    50.782722542246,          !- Y Origin
    0;                        !- Z Origin

Zone,
    Thermal Zone 6 Thermal Zone,    !- Name
    20,                       !- Direction of Relative North
    7.7135255504654,          !- X Origin
    20.286291817909,          !- Y Origin
    0;                        !- Z Origin

ZoneList,
    Dining,                   !- Name
    Thermal Zone 6 Thermal Zone;    !- Zone 1 Name

ZoneList,
    Event,                    !- Name
    Thermal Zone 5 Thermal Zone;    !- Zone 1 Name

ZoneList,
    Con_and_Stor,             !- Name
    Thermal Zone 4 Thermal Zone;    !- Zone 1 Name

ZoneList,
    CoWorking,                !- Name
    Thermal Zone 1 Thermal Zone;    !- Zone 1 Name

ZoneList,
    Restroom,                 !- Name
    Thermal Zone 2 Thermal Zone;    !- Zone 1 Name

ZoneList,
    Kitchen,                  !- Name
    Thermal Zone 3 Thermal Zone;    !- Zone 1 Name

BuildingSurface:Detailed,
    Surface 60,               !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 1 Thermal Zone,    !- Zone Name
    GroundSlabPreprocessorAverage,    !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.05292498777421e-15,    !- Vertex 1 Xcoordinate
    -9.87913640317321e-16,    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    26.7070354041768,         !- Vertex 2 Xcoordinate
    -28.4645375656476,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.440525610121,          !- Vertex 3 Xcoordinate
    -39.5399274918949,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -9.98838268554834,        !- Vertex 4 Xcoordinate
    -11.1299019948088,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 62,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 10,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.440525610121,          !- Vertex 1 Xcoordinate
    -39.5399274918949,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    18.440525610121,          !- Vertex 2 Xcoordinate
    -39.5399274918949,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    26.7070354041768,         !- Vertex 3 Xcoordinate
    -28.4645375656476,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    26.7070354041768,         !- Vertex 4 Xcoordinate
    -28.4645375656476,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 63,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 47,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.85408440711072,         !- Vertex 1 Xcoordinate
    -28.9605179214352,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    7.85408440711072,         !- Vertex 2 Xcoordinate
    -28.9605179214352,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    18.440525610121,          !- Vertex 3 Xcoordinate
    -39.5399274918949,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    18.440525610121,          !- Vertex 4 Xcoordinate
    -39.5399274918949,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 64,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 1 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 54,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.140640764582789,       !- Vertex 1 Xcoordinate
    -20.9711029355418,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    -0.140640764582789,       !- Vertex 2 Xcoordinate
    -20.9711029355418,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.85408440711072,         !- Vertex 3 Xcoordinate
    -28.9605179214352,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.85408440711072,         !- Vertex 4 Xcoordinate
    -28.9605179214352,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 65,               !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 1 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -9.98838268554834,        !- Vertex 1 Xcoordinate
    -11.1299019948088,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    -9.98838268554834,        !- Vertex 2 Xcoordinate
    -11.1299019948088,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.140640764582793,       !- Vertex 3 Xcoordinate
    -20.9711029355418,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.140640764582793,       !- Vertex 4 Xcoordinate
    -20.9711029355418,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 66,               !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 1 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.60860697406748e-16,    !- Vertex 1 Xcoordinate
    -1.25002285766119e-15,    !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    -7.60860697406748e-16,    !- Vertex 2 Xcoordinate
    -1.25002285766119e-15,    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -9.98838268554834,        !- Vertex 3 Xcoordinate
    -11.1299019948088,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -9.98838268554834,        !- Vertex 4 Xcoordinate
    -11.1299019948088,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 67,               !- Name
    Roof,                     !- Surface Type
    ExRoof,                   !- Construction Name
    Thermal Zone 1 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    18.440525610121,          !- Vertex 1 Xcoordinate
    -39.5399274918949,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    26.7070354041768,         !- Vertex 2 Xcoordinate
    -28.4645375656476,        !- Vertex 2 Ycoordinate
    7.6,                      !- Vertex 2 Zcoordinate
    -1.05292498777421e-15,    !- Vertex 3 Xcoordinate
    -9.87913640317321e-16,    !- Vertex 3 Ycoordinate
    7.6,                      !- Vertex 3 Zcoordinate
    -9.98838268554834,        !- Vertex 4 Xcoordinate
    -11.1299019948088,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 71,               !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 1 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    26.7070354041768,         !- Vertex 1 Xcoordinate
    -28.4645375656476,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    26.7070354041768,         !- Vertex 2 Xcoordinate
    -28.4645375656476,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.05292498777421e-15,    !- Vertex 3 Xcoordinate
    -9.87913640317321e-16,    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.05292498777421e-15,    !- Vertex 4 Xcoordinate
    -9.87913640317321e-16,    !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 50,               !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 2 Thermal Zone,    !- Zone Name
    GroundSlabPreprocessorAverage,    !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.73570442578934,         !- Vertex 1 Xcoordinate
    19.501952079612,          !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17.7304295974829,         !- Vertex 2 Xcoordinate
    11.5125370937186,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.6388820204204,         !- Vertex 3 Xcoordinate
    -3.21571004149936,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.81646420520087e-16,     !- Vertex 4 Xcoordinate
    6.00960538234294e-16,     !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    2.59507653913711,         !- Vertex 5 Xcoordinate
    6.87932377084463,         !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    5.80088654353968,         !- Vertex 6 Xcoordinate
    13.407950784123,          !- Vertex 6 Ycoordinate
    0;                        !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Surface 51,               !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 2 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.59507653913711,         !- Vertex 1 Xcoordinate
    6.87932377084463,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    2.59507653913711,         !- Vertex 2 Xcoordinate
    6.87932377084463,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.83787131278247e-16,     !- Vertex 3 Xcoordinate
    6.00153001265453e-16,     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.90307290981188e-18,    !- Vertex 4 Xcoordinate
    1.09512165012293e-18,     !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 52,               !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 2 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    5.80088654353968,         !- Vertex 1 Xcoordinate
    13.407950784123,          !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    5.80088654353968,         !- Vertex 2 Xcoordinate
    13.407950784123,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.59507653913711,         !- Vertex 3 Xcoordinate
    6.87932377084463,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.59507653913711,         !- Vertex 4 Xcoordinate
    6.87932377084463,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 53,               !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 2 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.73570442578934,         !- Vertex 1 Xcoordinate
    19.501952079612,          !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    9.73570442578934,         !- Vertex 2 Xcoordinate
    19.501952079612,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    5.80088654353968,         !- Vertex 3 Xcoordinate
    13.407950784123,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    5.80088654353968,         !- Vertex 4 Xcoordinate
    13.407950784123,          !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 54,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 64,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.7304295974829,         !- Vertex 1 Xcoordinate
    11.5125370937186,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    17.7304295974829,         !- Vertex 2 Xcoordinate
    11.5125370937186,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.73570442578934,         !- Vertex 3 Xcoordinate
    19.501952079612,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.73570442578934,         !- Vertex 4 Xcoordinate
    19.501952079612,          !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 55,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 46,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    12.0958958889809,         !- Vertex 1 Xcoordinate
    -0.189676569622582,       !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    12.0958958889809,         !- Vertex 2 Xcoordinate
    -0.189676569622582,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.7304295974829,         !- Vertex 3 Xcoordinate
    11.5125370937186,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.7304295974829,         !- Vertex 4 Xcoordinate
    11.5125370937186,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 56,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 33,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.1902348452862,         !- Vertex 1 Xcoordinate
    -2.07061997828265,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    11.1902348452862,         !- Vertex 2 Xcoordinate
    -2.07061997828265,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.0958958889809,         !- Vertex 3 Xcoordinate
    -0.18967656962258,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.0958958889809,         !- Vertex 4 Xcoordinate
    -0.18967656962258,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 57,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 42,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6388820204204,         !- Vertex 1 Xcoordinate
    -3.21571004149936,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    10.6388820204204,         !- Vertex 2 Xcoordinate
    -3.21571004149936,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.1902348452862,         !- Vertex 3 Xcoordinate
    -2.07061997828265,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.1902348452862,         !- Vertex 4 Xcoordinate
    -2.07061997828265,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 58,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 2 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 22,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.60263530850691e-16,     !- Vertex 1 Xcoordinate
    5.30217207053132e-16,     !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    2.03029310189483e-16,     !- Vertex 2 Xcoordinate
    6.71703869415455e-16,     !- Vertex 2 Ycoordinate
    2.63203639532474e-33,     !- Vertex 2 Zcoordinate
    10.6388820204204,         !- Vertex 3 Xcoordinate
    -3.21571004149936,        !- Vertex 3 Ycoordinate
    -1.66348334394102e-33,    !- Vertex 3 Zcoordinate
    10.6388820204204,         !- Vertex 4 Xcoordinate
    -3.21571004149936,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 59,               !- Name
    Roof,                     !- Surface Type
    ExRoof,                   !- Construction Name
    Thermal Zone 2 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6388820204204,         !- Vertex 1 Xcoordinate
    -3.21571004149936,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    17.7304295974829,         !- Vertex 2 Xcoordinate
    11.5125370937186,         !- Vertex 2 Ycoordinate
    7.6,                      !- Vertex 2 Zcoordinate
    9.73570442578934,         !- Vertex 3 Xcoordinate
    19.501952079612,          !- Vertex 3 Ycoordinate
    7.6,                      !- Vertex 3 Zcoordinate
    5.80088654353968,         !- Vertex 4 Xcoordinate
    13.407950784123,          !- Vertex 4 Ycoordinate
    7.6,                      !- Vertex 4 Zcoordinate
    2.59507653913711,         !- Vertex 5 Xcoordinate
    6.87932377084463,         !- Vertex 5 Ycoordinate
    7.6,                      !- Vertex 5 Zcoordinate
    0,                        !- Vertex 6 Xcoordinate
    0,                        !- Vertex 6 Ycoordinate
    7.6;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Surface 44,               !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 3 Thermal Zone,    !- Zone Name
    GroundSlabPreprocessorAverage,    !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.83366668177675,        !- Vertex 1 Xcoordinate
    15.6073406034371,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.75277452123348,         !- Vertex 2 Xcoordinate
    5.0279310329775,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -12.4682003902787,        !- Vertex 4 Xcoordinate
    3.90512694009593,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 45,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 3 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 34,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -12.4682003902787,        !- Vertex 1 Xcoordinate
    3.90512694009593,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    -12.4682003902787,        !- Vertex 2 Xcoordinate
    3.90512694009593,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.59362973321221e-16,     !- Vertex 3 Xcoordinate
    5.08810473165007e-16,     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.59362973321221e-16,     !- Vertex 4 Xcoordinate
    5.08810473165007e-16,     !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 46,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 3 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 55,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.83366668177675,        !- Vertex 1 Xcoordinate
    15.6073406034371,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    -6.83366668177675,        !- Vertex 2 Xcoordinate
    15.6073406034371,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -12.4682003902787,        !- Vertex 3 Xcoordinate
    3.90512694009593,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -12.4682003902787,        !- Vertex 4 Xcoordinate
    3.90512694009593,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 47,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 3 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 63,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.75277452123348,         !- Vertex 1 Xcoordinate
    5.0279310329775,          !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    3.75277452123348,         !- Vertex 2 Xcoordinate
    5.0279310329775,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6.83366668177675,        !- Vertex 3 Xcoordinate
    15.6073406034371,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -6.83366668177675,        !- Vertex 4 Xcoordinate
    15.6073406034371,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 48,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 3 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 9,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.75277452123348,         !- Vertex 3 Xcoordinate
    5.0279310329775,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.75277452123348,         !- Vertex 4 Xcoordinate
    5.0279310329775,          !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 49,               !- Name
    Roof,                     !- Surface Type
    ExRoof,                   !- Construction Name
    Thermal Zone 3 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    3.75277452123348,         !- Vertex 2 Xcoordinate
    5.0279310329775,          !- Vertex 2 Ycoordinate
    7.6,                      !- Vertex 2 Zcoordinate
    -6.83366668177675,        !- Vertex 3 Xcoordinate
    15.6073406034371,         !- Vertex 3 Ycoordinate
    7.6,                      !- Vertex 3 Zcoordinate
    -12.4682003902787,        !- Vertex 4 Xcoordinate
    3.90512694009593,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 32,               !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 4 Thermal Zone,    !- Zone Name
    GroundSlabPreprocessorAverage,    !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.905661043694761,        !- Vertex 1 Xcoordinate
    1.88094340866007,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.3738614339734,         !- Vertex 2 Xcoordinate
    -2.02418353143586,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.948953759065,          !- Vertex 3 Xcoordinate
    -9.8811316884364,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.1801440791268,         !- Vertex 4 Xcoordinate
    -18.3569735307052,        !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    3.87319158444975,         !- Vertex 5 Xcoordinate
    -18.5900795088088,        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    3.87319158444976,         !- Vertex 6 Xcoordinate
    -14.3953219700323,        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    4.69680419564539,         !- Vertex 7 Xcoordinate
    -9.10778793370334,        !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    6.27320852706731,         !- Vertex 8 Xcoordinate
    -3.20788297943822,        !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    -0.551352824865749,       !- Vertex 9 Xcoordinate
    -1.14509006321671,        !- Vertex 9 Ycoordinate
    0;                        !- Vertex 9 Zcoordinate

BuildingSurface:Detailed,
    Surface 33,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 4 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 56,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.905661043694761,        !- Vertex 1 Xcoordinate
    1.88094340866007,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    0.905661043694761,        !- Vertex 2 Xcoordinate
    1.88094340866007,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.13050589369356e-17,     !- Vertex 3 Xcoordinate
    -3.9147814971715e-17,     !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.13050589369356e-17,     !- Vertex 4 Xcoordinate
    -3.9147814971715e-17,     !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 34,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 4 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 45,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.3738614339734,         !- Vertex 1 Xcoordinate
    -2.02418353143586,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    13.3738614339734,         !- Vertex 2 Xcoordinate
    -2.02418353143586,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.905661043694761,        !- Vertex 3 Xcoordinate
    1.88094340866007,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.905661043694761,        !- Vertex 4 Xcoordinate
    1.88094340866007,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 35,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 4 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 8,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.948953759065,          !- Vertex 1 Xcoordinate
    -9.8811316884364,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    10.948953759065,          !- Vertex 2 Xcoordinate
    -9.8811316884364,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.3738614339734,         !- Vertex 3 Xcoordinate
    -2.02418353143586,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.3738614339734,         !- Vertex 4 Xcoordinate
    -2.02418353143586,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 36,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 4 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 7,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.1801440791268,         !- Vertex 1 Xcoordinate
    -18.3569735307052,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    10.1801440791268,         !- Vertex 2 Xcoordinate
    -18.3569735307052,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.948953759065,          !- Vertex 3 Xcoordinate
    -9.8811316884364,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.948953759065,          !- Vertex 4 Xcoordinate
    -9.8811316884364,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 37,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 4 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 6,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.87319158444975,         !- Vertex 1 Xcoordinate
    -18.5900795088088,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    3.87319158444975,         !- Vertex 2 Xcoordinate
    -18.5900795088088,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.1801440791268,         !- Vertex 3 Xcoordinate
    -18.3569735307052,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    10.1801440791268,         !- Vertex 4 Xcoordinate
    -18.3569735307052,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 38,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 4 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 26,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.87319158444976,         !- Vertex 1 Xcoordinate
    -14.3953219700323,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    3.87319158444976,         !- Vertex 2 Xcoordinate
    -14.3953219700323,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.87319158444975,         !- Vertex 3 Xcoordinate
    -18.5900795088088,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.87319158444975,         !- Vertex 4 Xcoordinate
    -18.5900795088088,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 39,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 4 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 25,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.69680419564539,         !- Vertex 1 Xcoordinate
    -9.10778793370334,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    4.69680419564539,         !- Vertex 2 Xcoordinate
    -9.10778793370334,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.87319158444976,         !- Vertex 3 Xcoordinate
    -14.3953219700323,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.87319158444976,         !- Vertex 4 Xcoordinate
    -14.3953219700323,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 40,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 4 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 24,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.27320852706731,         !- Vertex 1 Xcoordinate
    -3.20788297943822,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    6.27320852706731,         !- Vertex 2 Xcoordinate
    -3.20788297943822,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.69680419564539,         !- Vertex 3 Xcoordinate
    -9.10778793370334,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.69680419564539,         !- Vertex 4 Xcoordinate
    -9.10778793370334,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 41,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 4 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 23,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.551352824865749,       !- Vertex 1 Xcoordinate
    -1.14509006321671,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    -0.551352824865749,       !- Vertex 2 Xcoordinate
    -1.14509006321671,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.27320852706731,         !- Vertex 3 Xcoordinate
    -3.20788297943822,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.27320852706731,         !- Vertex 4 Xcoordinate
    -3.20788297943822,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 42,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 4 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 57,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.04321544329029e-16,    !- Vertex 1 Xcoordinate
    5.02300910712568e-17,     !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    -1.04321544329029e-16,    !- Vertex 2 Xcoordinate
    5.02300910712568e-17,     !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.551352824865749,       !- Vertex 3 Xcoordinate
    -1.14509006321671,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.551352824865749,       !- Vertex 4 Xcoordinate
    -1.14509006321671,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 43,               !- Name
    Roof,                     !- Surface Type
    ExRoof,                   !- Construction Name
    Thermal Zone 4 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.87319158444975,         !- Vertex 1 Xcoordinate
    -18.5900795088088,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    10.1801440791268,         !- Vertex 2 Xcoordinate
    -18.3569735307052,        !- Vertex 2 Ycoordinate
    7.6,                      !- Vertex 2 Zcoordinate
    10.948953759065,          !- Vertex 3 Xcoordinate
    -9.8811316884364,         !- Vertex 3 Ycoordinate
    7.6,                      !- Vertex 3 Zcoordinate
    13.3738614339734,         !- Vertex 4 Xcoordinate
    -2.02418353143586,        !- Vertex 4 Ycoordinate
    7.6,                      !- Vertex 4 Zcoordinate
    0.905661043694761,        !- Vertex 5 Xcoordinate
    1.88094340866007,         !- Vertex 5 Ycoordinate
    7.6,                      !- Vertex 5 Zcoordinate
    -0.551352824865749,       !- Vertex 6 Xcoordinate
    -1.14509006321671,        !- Vertex 6 Ycoordinate
    7.6,                      !- Vertex 6 Zcoordinate
    6.27320852706731,         !- Vertex 7 Xcoordinate
    -3.20788297943822,        !- Vertex 7 Ycoordinate
    7.6,                      !- Vertex 7 Zcoordinate
    4.69680419564539,         !- Vertex 8 Xcoordinate
    -9.10778793370334,        !- Vertex 8 Ycoordinate
    7.6,                      !- Vertex 8 Zcoordinate
    3.87319158444976,         !- Vertex 9 Xcoordinate
    -14.3953219700323,        !- Vertex 9 Ycoordinate
    7.6;                      !- Vertex 9 Zcoordinate

BuildingSurface:Detailed,
    Surface 21,               !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 5 Thermal Zone,    !- Zone Name
    GroundSlabPreprocessorAverage,    !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17.4634433723535,         !- Vertex 2 Xcoordinate
    -5.27850295772087,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.8870390409316,         !- Vertex 3 Xcoordinate
    -11.178407911986,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.0634264297359,         !- Vertex 4 Xcoordinate
    -16.465941948315,         !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    15.0634264297359,         !- Vertex 5 Xcoordinate
    -20.6606994870915,        !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    -3.25301254391324,        !- Vertex 6 Xcoordinate
    -21.3376780160928,        !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    -2.83371413368141,        !- Vertex 7 Xcoordinate
    -14.4471594376587,        !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    -1.74571156016979,        !- Vertex 8 Xcoordinate
    -7.14389945049847,        !- Vertex 8 Ycoordinate
    0;                        !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Surface 22,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 5 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 58,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.6388820204204,         !- Vertex 1 Xcoordinate
    -3.21571004149936,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    10.6388820204204,         !- Vertex 2 Xcoordinate
    -3.21571004149936,        !- Vertex 2 Ycoordinate
    6.32433385146254e-32,     !- Vertex 2 Zcoordinate
    3.23756121621313e-16,     !- Vertex 3 Xcoordinate
    1.07111746297625e-15,     !- Vertex 3 Ycoordinate
    -5.17824620111096e-32,    !- Vertex 3 Zcoordinate
    1.78451934268047e-15,     !- Vertex 4 Xcoordinate
    9.09624429922461e-16,     !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 23,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 5 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 41,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.4634433723535,         !- Vertex 1 Xcoordinate
    -5.27850295772087,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    17.4634433723535,         !- Vertex 2 Xcoordinate
    -5.27850295772087,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    10.6388820204204,         !- Vertex 3 Xcoordinate
    -3.21571004149936,        !- Vertex 3 Ycoordinate
    1.44493084526281e-32,     !- Vertex 3 Zcoordinate
    10.6388820204204,         !- Vertex 4 Xcoordinate
    -3.21571004149936,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 24,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 5 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 40,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.8870390409316,         !- Vertex 1 Xcoordinate
    -11.178407911986,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    15.8870390409316,         !- Vertex 2 Xcoordinate
    -11.178407911986,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17.4634433723535,         !- Vertex 3 Xcoordinate
    -5.27850295772087,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17.4634433723535,         !- Vertex 4 Xcoordinate
    -5.27850295772087,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 25,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 5 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 39,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.0634264297359,         !- Vertex 1 Xcoordinate
    -16.465941948315,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    15.0634264297359,         !- Vertex 2 Xcoordinate
    -16.465941948315,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.8870390409316,         !- Vertex 3 Xcoordinate
    -11.178407911986,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.8870390409316,         !- Vertex 4 Xcoordinate
    -11.178407911986,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 26,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 5 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 38,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    15.0634264297359,         !- Vertex 1 Xcoordinate
    -20.6606994870915,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    15.0634264297359,         !- Vertex 2 Xcoordinate
    -20.6606994870915,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.0634264297359,         !- Vertex 3 Xcoordinate
    -16.465941948315,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.0634264297359,         !- Vertex 4 Xcoordinate
    -16.465941948315,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 27,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 5 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 5,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -3.25301254391324,        !- Vertex 1 Xcoordinate
    -21.3376780160928,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    -3.25301254391324,        !- Vertex 2 Xcoordinate
    -21.3376780160928,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.0634264297359,         !- Vertex 3 Xcoordinate
    -20.6606994870915,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.0634264297359,         !- Vertex 4 Xcoordinate
    -20.6606994870915,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 28,               !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 5 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -2.83371413368141,        !- Vertex 1 Xcoordinate
    -14.4471594376587,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    -2.83371413368141,        !- Vertex 2 Xcoordinate
    -14.4471594376587,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.25301254391324,        !- Vertex 3 Xcoordinate
    -21.3376780160928,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.25301254391324,        !- Vertex 4 Xcoordinate
    -21.3376780160928,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 29,               !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 5 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.74571156016979,        !- Vertex 1 Xcoordinate
    -7.14389945049847,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    -1.74571156016979,        !- Vertex 2 Xcoordinate
    -7.14389945049847,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -2.83371413368141,        !- Vertex 3 Xcoordinate
    -14.4471594376587,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -2.83371413368141,        !- Vertex 4 Xcoordinate
    -14.4471594376587,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 30,               !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 5 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.55500714889036e-15,     !- Vertex 1 Xcoordinate
    2.73295538271483e-16,     !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    1.04008364649148e-15,     !- Vertex 2 Xcoordinate
    -2.54158958675859e-16,    !- Vertex 2 Ycoordinate
    -8.18363524905933e-32,    !- Vertex 2 Zcoordinate
    -1.74571156016979,        !- Vertex 3 Xcoordinate
    -7.14389945049847,        !- Vertex 3 Ycoordinate
    8.27801616221505e-32,     !- Vertex 3 Zcoordinate
    -1.74571156016979,        !- Vertex 4 Xcoordinate
    -7.14389945049847,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 31,               !- Name
    Roof,                     !- Surface Type
    ExRoof,                   !- Construction Name
    Thermal Zone 5 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -3.25301254391324,        !- Vertex 1 Xcoordinate
    -21.3376780160928,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    15.0634264297359,         !- Vertex 2 Xcoordinate
    -20.6606994870915,        !- Vertex 2 Ycoordinate
    7.6,                      !- Vertex 2 Zcoordinate
    15.0634264297359,         !- Vertex 3 Xcoordinate
    -16.465941948315,         !- Vertex 3 Ycoordinate
    7.6,                      !- Vertex 3 Zcoordinate
    15.8870390409316,         !- Vertex 4 Xcoordinate
    -11.178407911986,         !- Vertex 4 Ycoordinate
    7.6,                      !- Vertex 4 Zcoordinate
    17.4634433723535,         !- Vertex 5 Xcoordinate
    -5.27850295772087,        !- Vertex 5 Ycoordinate
    7.6,                      !- Vertex 5 Zcoordinate
    1.58962551451989e-15,     !- Vertex 6 Xcoordinate
    2.64836057354595e-16,     !- Vertex 6 Ycoordinate
    7.6,                      !- Vertex 6 Zcoordinate
    -1.74571156016979,        !- Vertex 7 Xcoordinate
    -7.14389945049847,        !- Vertex 7 Ycoordinate
    7.6,                      !- Vertex 7 Zcoordinate
    -2.83371413368141,        !- Vertex 8 Xcoordinate
    -14.4471594376587,        !- Vertex 8 Ycoordinate
    7.6;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Surface 1,                !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    GroundSlabPreprocessorAverage,    !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.73733659359465,         !- Vertex 1 Xcoordinate
    33.9630397735166,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    12.2451981748248,         !- Vertex 2 Xcoordinate
    29.1585306478202,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.24259370948952,         !- Vertex 3 Xcoordinate
    26.2715138199033,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.91750252119545,         !- Vertex 4 Xcoordinate
    22.982638098658,          !- Vertex 4 Ycoordinate
    0,                        !- Vertex 4 Zcoordinate
    4.81385737236825,         !- Vertex 5 Xcoordinate
    19.5890161064473,         !- Vertex 5 Ycoordinate
    0,                        !- Vertex 5 Zcoordinate
    3.08348068338121,         !- Vertex 6 Xcoordinate
    15.8533465491593,         !- Vertex 6 Ycoordinate
    0,                        !- Vertex 6 Zcoordinate
    1.71015890131774,         !- Vertex 7 Xcoordinate
    11.9642591153716,         !- Vertex 7 Ycoordinate
    0,                        !- Vertex 7 Zcoordinate
    0.729992974323704,        !- Vertex 8 Xcoordinate
    8.0209312990391,          !- Vertex 8 Ycoordinate
    0,                        !- Vertex 8 Zcoordinate
    0.16589551674751,         !- Vertex 9 Xcoordinate
    3.9677022218845,          !- Vertex 9 Ycoordinate
    0,                        !- Vertex 9 Zcoordinate
    -5.63689737835781e-17,    !- Vertex 10 Xcoordinate
    -1.85018368377578e-18,    !- Vertex 10 Ycoordinate
    0,                        !- Vertex 10 Zcoordinate
    0.133019442046716,        !- Vertex 11 Xcoordinate
    -4.0526621800791,         !- Vertex 11 Ycoordinate
    0,                        !- Vertex 11 Zcoordinate
    -31.7814896153345,        !- Vertex 12 Xcoordinate
    -6.93921967823092,        !- Vertex 12 Ycoordinate
    0,                        !- Vertex 12 Zcoordinate
    -32.0990565448675,        !- Vertex 13 Xcoordinate
    0.616844307917583,        !- Vertex 13 Ycoordinate
    0,                        !- Vertex 13 Zcoordinate
    -7.47566507654134,        !- Vertex 14 Xcoordinate
    1.52692881502258,         !- Vertex 14 Ycoordinate
    0,                        !- Vertex 14 Zcoordinate
    -6.7068553966031,         !- Vertex 15 Xcoordinate
    10.0027706572914,         !- Vertex 15 Ycoordinate
    0,                        !- Vertex 15 Zcoordinate
    -4.28194772169468,        !- Vertex 16 Xcoordinate
    17.8597188142919,         !- Vertex 16 Ycoordinate
    0;                        !- Vertex 16 Zcoordinate

BuildingSurface:Detailed,
    Surface 10,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 62,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.73733659359465,         !- Vertex 1 Xcoordinate
    33.9630397735166,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    7.73733659359465,         !- Vertex 2 Xcoordinate
    33.9630397735166,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -0.529173200461196,       !- Vertex 3 Xcoordinate
    22.8876498472694,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -0.529173200461196,       !- Vertex 4 Xcoordinate
    22.8876498472694,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 11,               !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    12.2451981748248,         !- Vertex 1 Xcoordinate
    29.1585306478202,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    12.2451981748248,         !- Vertex 2 Xcoordinate
    29.1585306478202,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    7.73733659359465,         !- Vertex 3 Xcoordinate
    33.9630397735166,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    7.73733659359465,         !- Vertex 4 Xcoordinate
    33.9630397735166,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 12,               !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.24259370948952,         !- Vertex 1 Xcoordinate
    26.2715138199033,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    9.24259370948952,         !- Vertex 2 Xcoordinate
    26.2715138199033,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    12.2451981748248,         !- Vertex 3 Xcoordinate
    29.1585306478202,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    12.2451981748248,         !- Vertex 4 Xcoordinate
    29.1585306478202,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 13,               !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    6.91750252119545,         !- Vertex 1 Xcoordinate
    22.982638098658,          !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    6.91750252119545,         !- Vertex 2 Xcoordinate
    22.982638098658,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.24259370948952,         !- Vertex 3 Xcoordinate
    26.2715138199033,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.24259370948952,         !- Vertex 4 Xcoordinate
    26.2715138199033,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 14,               !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.81385737236825,         !- Vertex 1 Xcoordinate
    19.5890161064473,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    4.81385737236825,         !- Vertex 2 Xcoordinate
    19.5890161064473,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.91750252119545,         !- Vertex 3 Xcoordinate
    22.982638098658,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.91750252119545,         !- Vertex 4 Xcoordinate
    22.982638098658,          !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 15,               !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.08348068338121,         !- Vertex 1 Xcoordinate
    15.8533465491593,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    3.08348068338121,         !- Vertex 2 Xcoordinate
    15.8533465491593,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.81385737236825,         !- Vertex 3 Xcoordinate
    19.5890161064473,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.81385737236825,         !- Vertex 4 Xcoordinate
    19.5890161064473,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 16,               !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.71015890131774,         !- Vertex 1 Xcoordinate
    11.9642591153716,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    1.71015890131774,         !- Vertex 2 Xcoordinate
    11.9642591153716,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.08348068338121,         !- Vertex 3 Xcoordinate
    15.8533465491593,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.08348068338121,         !- Vertex 4 Xcoordinate
    15.8533465491593,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 17,               !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.729992974323704,        !- Vertex 1 Xcoordinate
    8.0209312990391,          !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    0.729992974323704,        !- Vertex 2 Xcoordinate
    8.0209312990391,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1.71015890131774,         !- Vertex 3 Xcoordinate
    11.9642591153716,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1.71015890131774,         !- Vertex 4 Xcoordinate
    11.9642591153716,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 18,               !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.16589551674751,         !- Vertex 1 Xcoordinate
    3.9677022218845,          !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    0.16589551674751,         !- Vertex 2 Xcoordinate
    3.9677022218845,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.729992974323704,        !- Vertex 3 Xcoordinate
    8.0209312990391,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.729992974323704,        !- Vertex 4 Xcoordinate
    8.0209312990391,          !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 19,               !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.50564510309105e-17,    !- Vertex 1 Xcoordinate
    -1.91361368879151e-18,    !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    -6.05702305619666e-17,    !- Vertex 2 Xcoordinate
    -1.67452290449767e-18,    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.16589551674751,         !- Vertex 3 Xcoordinate
    3.9677022218845,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.16589551674751,         !- Vertex 4 Xcoordinate
    3.9677022218845,          !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 2,                !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.133019442046716,        !- Vertex 1 Xcoordinate
    -4.0526621800791,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    0.133019442046716,        !- Vertex 2 Xcoordinate
    -4.0526621800791,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.00619445269676e-16,    !- Vertex 3 Xcoordinate
    -3.30260502210454e-18,    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.13588723013703e-16,    !- Vertex 4 Xcoordinate
    -3.72829214148486e-18,    !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 20,               !- Name
    Roof,                     !- Surface Type
    ExRoof,                   !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -31.7814896153345,        !- Vertex 1 Xcoordinate
    -6.93921967823092,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    0.133019442046716,        !- Vertex 2 Xcoordinate
    -4.0526621800791,         !- Vertex 2 Ycoordinate
    7.6,                      !- Vertex 2 Zcoordinate
    -8.45978743272225e-17,    !- Vertex 3 Xcoordinate
    -1.51467262423334e-18,    !- Vertex 3 Ycoordinate
    7.6,                      !- Vertex 3 Zcoordinate
    0.16589551674751,         !- Vertex 4 Xcoordinate
    3.9677022218845,          !- Vertex 4 Ycoordinate
    7.6,                      !- Vertex 4 Zcoordinate
    0.729992974323704,        !- Vertex 5 Xcoordinate
    8.0209312990391,          !- Vertex 5 Ycoordinate
    7.6,                      !- Vertex 5 Zcoordinate
    1.71015890131774,         !- Vertex 6 Xcoordinate
    11.9642591153716,         !- Vertex 6 Ycoordinate
    7.6,                      !- Vertex 6 Zcoordinate
    3.08348068338121,         !- Vertex 7 Xcoordinate
    15.8533465491593,         !- Vertex 7 Ycoordinate
    7.6,                      !- Vertex 7 Zcoordinate
    4.81385737236825,         !- Vertex 8 Xcoordinate
    19.5890161064473,         !- Vertex 8 Ycoordinate
    7.6,                      !- Vertex 8 Zcoordinate
    6.91750252119545,         !- Vertex 9 Xcoordinate
    22.982638098658,          !- Vertex 9 Ycoordinate
    7.6,                      !- Vertex 9 Zcoordinate
    9.24259370948952,         !- Vertex 10 Xcoordinate
    26.2715138199033,         !- Vertex 10 Ycoordinate
    7.6,                      !- Vertex 10 Zcoordinate
    12.2451981748248,         !- Vertex 11 Xcoordinate
    29.1585306478202,         !- Vertex 11 Ycoordinate
    7.6,                      !- Vertex 11 Zcoordinate
    7.73733659359465,         !- Vertex 12 Xcoordinate
    33.9630397735166,         !- Vertex 12 Ycoordinate
    7.6,                      !- Vertex 12 Zcoordinate
    -4.28194772169468,        !- Vertex 13 Xcoordinate
    17.8597188142919,         !- Vertex 13 Ycoordinate
    7.6,                      !- Vertex 13 Zcoordinate
    -6.7068553966031,         !- Vertex 14 Xcoordinate
    10.0027706572914,         !- Vertex 14 Ycoordinate
    7.6,                      !- Vertex 14 Zcoordinate
    -7.47566507654134,        !- Vertex 15 Xcoordinate
    1.52692881502258,         !- Vertex 15 Ycoordinate
    7.6,                      !- Vertex 15 Zcoordinate
    -32.0990565448675,        !- Vertex 16 Xcoordinate
    0.616844307917583,        !- Vertex 16 Ycoordinate
    7.6;                      !- Vertex 16 Zcoordinate

BuildingSurface:Detailed,
    Surface 3,                !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -31.7814896153345,        !- Vertex 1 Xcoordinate
    -6.93921967823092,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    -31.7814896153345,        !- Vertex 2 Xcoordinate
    -6.93921967823092,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.133019442046716,        !- Vertex 3 Xcoordinate
    -4.0526621800791,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.133019442046716,        !- Vertex 4 Xcoordinate
    -4.0526621800791,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 4,                !- Name
    Wall,                     !- Surface Type
    ExWall,                   !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -32.0990565448675,        !- Vertex 1 Xcoordinate
    0.616844307917583,        !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    -32.0990565448675,        !- Vertex 2 Xcoordinate
    0.616844307917583,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -31.7814896153345,        !- Vertex 3 Xcoordinate
    -6.93921967823092,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -31.7814896153345,        !- Vertex 4 Xcoordinate
    -6.93921967823092,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 5,                !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 27,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -13.7826175712184,        !- Vertex 1 Xcoordinate
    1.29382283691895,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    -13.7826175712184,        !- Vertex 2 Xcoordinate
    1.29382283691895,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -32.0990565448675,        !- Vertex 3 Xcoordinate
    0.616844307917583,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -32.0990565448675,        !- Vertex 4 Xcoordinate
    0.616844307917583,        !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 6,                !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 37,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.47566507654134,        !- Vertex 1 Xcoordinate
    1.52692881502258,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    -7.47566507654134,        !- Vertex 2 Xcoordinate
    1.52692881502258,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -13.7826175712184,        !- Vertex 3 Xcoordinate
    1.29382283691895,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -13.7826175712184,        !- Vertex 4 Xcoordinate
    1.29382283691895,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 7,                !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 36,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.7068553966031,         !- Vertex 1 Xcoordinate
    10.0027706572914,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    -6.7068553966031,         !- Vertex 2 Xcoordinate
    10.0027706572914,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -7.47566507654134,        !- Vertex 3 Xcoordinate
    1.52692881502258,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -7.47566507654134,        !- Vertex 4 Xcoordinate
    1.52692881502258,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 8,                !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 35,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.28194772169468,        !- Vertex 1 Xcoordinate
    17.8597188142919,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    -4.28194772169468,        !- Vertex 2 Xcoordinate
    17.8597188142919,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6.7068553966031,         !- Vertex 3 Xcoordinate
    10.0027706572914,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -6.7068553966031,         !- Vertex 4 Xcoordinate
    10.0027706572914,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 9,                !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 48,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.529173200461196,       !- Vertex 1 Xcoordinate
    22.8876498472694,         !- Vertex 1 Ycoordinate
    7.6,                      !- Vertex 1 Zcoordinate
    -0.529173200461196,       !- Vertex 2 Xcoordinate
    22.8876498472694,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.28194772169468,        !- Vertex 3 Xcoordinate
    17.8597188142919,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.28194772169468,        !- Vertex 4 Xcoordinate
    17.8597188142919,         !- Vertex 4 Ycoordinate
    7.6;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 10,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 65,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -9.23242487126075,        !- Vertex 1 Xcoordinate
    -11.8853576934683,        !- Vertex 1 Ycoordinate
    2.60990977938966,         !- Vertex 1 Zcoordinate
    -9.23242487126075,        !- Vertex 2 Xcoordinate
    -11.8853576934683,        !- Vertex 2 Ycoordinate
    1.20990977938966,         !- Vertex 2 Zcoordinate
    -8.31288072069492,        !- Vertex 3 Xcoordinate
    -12.8042910725334,        !- Vertex 3 Ycoordinate
    1.20990977938966,         !- Vertex 3 Zcoordinate
    -8.31288072069492,        !- Vertex 4 Xcoordinate
    -12.8042910725334,        !- Vertex 4 Ycoordinate
    2.60990977938966;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 11,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 65,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -6.57314958648937,        !- Vertex 1 Xcoordinate
    -14.5428666578781,        !- Vertex 1 Ycoordinate
    2.58869434994221,         !- Vertex 1 Zcoordinate
    -6.57314958648937,        !- Vertex 2 Xcoordinate
    -14.5428666578781,        !- Vertex 2 Ycoordinate
    1.18869434994221,         !- Vertex 2 Zcoordinate
    -5.65360543592354,        !- Vertex 3 Xcoordinate
    -15.4618000369432,        !- Vertex 3 Ycoordinate
    1.18869434994221,         !- Vertex 3 Zcoordinate
    -5.65360543592354,        !- Vertex 4 Xcoordinate
    -15.4618000369432,        !- Vertex 4 Ycoordinate
    2.58869434994221;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 8,            !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 65,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -4.79293836757808,        !- Vertex 1 Xcoordinate
    -16.3218954406039,        !- Vertex 1 Ycoordinate
    6.89962989127672,         !- Vertex 1 Zcoordinate
    -4.79293836757808,        !- Vertex 2 Xcoordinate
    -16.3218954406039,        !- Vertex 2 Ycoordinate
    4.98962989127672,         !- Vertex 2 Zcoordinate
    -0.471080859918488,       !- Vertex 3 Xcoordinate
    -20.6408823222101,        !- Vertex 3 Ycoordinate
    4.98962989127672,         !- Vertex 3 Zcoordinate
    -0.471080859918488,       !- Vertex 4 Xcoordinate
    -20.6408823222101,        !- Vertex 4 Ycoordinate
    6.89962989127672;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 9,            !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 65,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -9.79457386854437,        !- Vertex 1 Xcoordinate
    -11.3235820818307,        !- Vertex 1 Ycoordinate
    6.90931558105154,         !- Vertex 1 Zcoordinate
    -9.79457386854437,        !- Vertex 2 Xcoordinate
    -11.3235820818307,        !- Vertex 2 Ycoordinate
    5.01931558105153,         !- Vertex 2 Zcoordinate
    -5.26051386460037,        !- Vertex 3 Xcoordinate
    -15.8546305124519,        !- Vertex 3 Ycoordinate
    5.01931558105153,         !- Vertex 3 Zcoordinate
    -5.26051386460037,        !- Vertex 4 Xcoordinate
    -15.8546305124519,        !- Vertex 4 Ycoordinate
    6.90931558105154;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 13,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 66,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -5.27411773602699,        !- Vertex 1 Xcoordinate
    -5.87686869426757,        !- Vertex 1 Ycoordinate
    7.00710764208564,         !- Vertex 1 Zcoordinate
    -5.27411773602699,        !- Vertex 2 Xcoordinate
    -5.87686869426757,        !- Vertex 2 Ycoordinate
    5.12710764208564,         !- Vertex 2 Zcoordinate
    -9.428518426432,          !- Vertex 3 Xcoordinate
    -10.5060538173279,        !- Vertex 3 Ycoordinate
    5.12710764208564,         !- Vertex 3 Zcoordinate
    -9.428518426432,          !- Vertex 4 Xcoordinate
    -10.5060538173279,        !- Vertex 4 Ycoordinate
    7.00710764208564;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 16,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 66,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -5.83944443054314,        !- Vertex 1 Xcoordinate
    -6.50680357993406,        !- Vertex 1 Ycoordinate
    2.56977606514172,         !- Vertex 1 Zcoordinate
    -5.83944443054314,        !- Vertex 2 Xcoordinate
    -6.50680357993406,        !- Vertex 2 Ycoordinate
    1.16977606514172,         !- Vertex 2 Zcoordinate
    -6.70772753303936,        !- Vertex 3 Xcoordinate
    -7.47431815549327,        !- Vertex 3 Ycoordinate
    1.16977606514172,         !- Vertex 3 Zcoordinate
    -6.70772753303936,        !- Vertex 4 Xcoordinate
    -7.47431815549327,        !- Vertex 4 Ycoordinate
    2.56977606514172;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 17,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 66,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -8.32487034347809,        !- Vertex 1 Xcoordinate
    -9.27627564535138,        !- Vertex 1 Ycoordinate
    2.60650614528936,         !- Vertex 1 Zcoordinate
    -8.32487034347809,        !- Vertex 2 Xcoordinate
    -9.27627564535138,        !- Vertex 2 Ycoordinate
    1.20650614528936,         !- Vertex 2 Zcoordinate
    -9.19315344597431,        !- Vertex 3 Xcoordinate
    -10.2437902209106,        !- Vertex 3 Ycoordinate
    1.20650614528936,         !- Vertex 3 Zcoordinate
    -9.19315344597431,        !- Vertex 4 Xcoordinate
    -10.2437902209106,        !- Vertex 4 Ycoordinate
    2.60650614528936;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 25,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 66,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -0.587264541532247,       !- Vertex 1 Xcoordinate
    -0.65437989292672,        !- Vertex 1 Ycoordinate
    6.97123075370069,         !- Vertex 1 Zcoordinate
    -0.587264541532247,       !- Vertex 2 Xcoordinate
    -0.65437989292672,        !- Vertex 2 Ycoordinate
    5.13123075370069,         !- Vertex 2 Zcoordinate
    -4.97543375953236,        !- Vertex 3 Xcoordinate
    -5.5440497094068,         !- Vertex 3 Ycoordinate
    5.13123075370069,         !- Vertex 3 Zcoordinate
    -4.97543375953236,        !- Vertex 4 Xcoordinate
    -5.5440497094068,         !- Vertex 4 Ycoordinate
    6.97123075370069;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 26,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 66,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -0.951715739088569,       !- Vertex 1 Xcoordinate
    -1.06048228591587,        !- Vertex 1 Ycoordinate
    2.67265243321377,         !- Vertex 1 Zcoordinate
    -0.95171573908857,        !- Vertex 2 Xcoordinate
    -1.06048228591587,        !- Vertex 2 Ycoordinate
    1.27265243321377,         !- Vertex 2 Zcoordinate
    -1.81999884158478,        !- Vertex 3 Xcoordinate
    -2.02799686147508,        !- Vertex 3 Ycoordinate
    1.27265243321377,         !- Vertex 3 Zcoordinate
    -1.81999884158478,        !- Vertex 4 Xcoordinate
    -2.02799686147509,        !- Vertex 4 Ycoordinate
    2.67265243321377;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 27,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 66,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -3.4376603092809,         !- Vertex 1 Xcoordinate
    -3.83053228317915,        !- Vertex 1 Ycoordinate
    2.60750854317484,         !- Vertex 1 Zcoordinate
    -3.4376603092809,         !- Vertex 2 Xcoordinate
    -3.83053228317915,        !- Vertex 2 Ycoordinate
    1.20750854317484,         !- Vertex 2 Zcoordinate
    -4.30594341177712,        !- Vertex 3 Xcoordinate
    -4.79804685873837,        !- Vertex 3 Ycoordinate
    1.20750854317484,         !- Vertex 3 Zcoordinate
    -4.30594341177712,        !- Vertex 4 Xcoordinate
    -4.79804685873837,        !- Vertex 4 Ycoordinate
    2.60750854317484;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 34,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 71,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    10.0789974770534,         !- Vertex 1 Xcoordinate
    -10.7422631515584,        !- Vertex 1 Ycoordinate
    6.93566522110978,         !- Vertex 1 Zcoordinate
    10.0789974770534,         !- Vertex 2 Xcoordinate
    -10.7422631515584,        !- Vertex 2 Ycoordinate
    5.03566522110978,         !- Vertex 2 Zcoordinate
    5.28935480406318,         !- Vertex 3 Xcoordinate
    -5.63742984722103,        !- Vertex 3 Ycoordinate
    5.03566522110978,         !- Vertex 3 Zcoordinate
    5.28935480406318,         !- Vertex 4 Xcoordinate
    -5.63742984722103,        !- Vertex 4 Ycoordinate
    6.93566522110978;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 35,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 71,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4.93218900439966,         !- Vertex 1 Xcoordinate
    -5.25676014098711,        !- Vertex 1 Ycoordinate
    6.90131951386211,         !- Vertex 1 Zcoordinate
    4.93218900439966,         !- Vertex 2 Xcoordinate
    -5.25676014098711,        !- Vertex 2 Ycoordinate
    5.02131951386211,         !- Vertex 2 Zcoordinate
    0.340974385004787,        !- Vertex 3 Xcoordinate
    -0.363412787829473,       !- Vertex 3 Ycoordinate
    5.02131951386211,         !- Vertex 3 Zcoordinate
    0.340974385004785,        !- Vertex 4 Xcoordinate
    -0.363412787829472,       !- Vertex 4 Ycoordinate
    6.90131951386211;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 36,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 71,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    9.38144389404374,         !- Vertex 1 Xcoordinate
    -9.99880586147949,        !- Vertex 1 Ycoordinate
    2.67886802533544,         !- Vertex 1 Zcoordinate
    9.38144389404374,         !- Vertex 2 Xcoordinate
    -9.99880586147949,        !- Vertex 2 Ycoordinate
    1.27886802533544,         !- Vertex 2 Zcoordinate
    8.49193882620271,         !- Vertex 3 Xcoordinate
    -9.05076539067399,        !- Vertex 3 Ycoordinate
    1.27886802533544,         !- Vertex 3 Zcoordinate
    8.49193882620271,         !- Vertex 4 Xcoordinate
    -9.05076539067399,        !- Vertex 4 Ycoordinate
    2.67886802533544;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 37,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 71,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    6.51051098508964,         !- Vertex 1 Xcoordinate
    -6.93894630018211,        !- Vertex 1 Ycoordinate
    2.67886802533544,         !- Vertex 1 Zcoordinate
    6.51051098508964,         !- Vertex 2 Xcoordinate
    -6.93894630018211,        !- Vertex 2 Ycoordinate
    1.27886802533544,         !- Vertex 2 Zcoordinate
    5.62100591724861,         !- Vertex 3 Xcoordinate
    -5.99090582937662,        !- Vertex 3 Ycoordinate
    1.27886802533544,         !- Vertex 3 Zcoordinate
    5.62100591724861,         !- Vertex 4 Xcoordinate
    -5.99090582937661,        !- Vertex 4 Ycoordinate
    2.67886802533544;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 38,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 71,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4.38589448884438,         !- Vertex 1 Xcoordinate
    -4.67451578010613,        !- Vertex 1 Ycoordinate
    2.67886802533544,         !- Vertex 1 Zcoordinate
    4.38589448884438,         !- Vertex 2 Xcoordinate
    -4.67451578010613,        !- Vertex 2 Ycoordinate
    1.27886802533544,         !- Vertex 2 Zcoordinate
    3.49638942100334,         !- Vertex 3 Xcoordinate
    -3.72647530930063,        !- Vertex 3 Ycoordinate
    1.27886802533544,         !- Vertex 3 Zcoordinate
    3.49638942100334,         !- Vertex 4 Xcoordinate
    -3.72647530930063,        !- Vertex 4 Ycoordinate
    2.67886802533544;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 39,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 71,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.77585506314147,         !- Vertex 1 Xcoordinate
    -1.89271824412343,        !- Vertex 1 Ycoordinate
    2.67886802533544,         !- Vertex 1 Zcoordinate
    1.77585506314147,         !- Vertex 2 Xcoordinate
    -1.89271824412343,        !- Vertex 2 Ycoordinate
    1.27886802533544,         !- Vertex 2 Zcoordinate
    0.886349995300437,        !- Vertex 3 Xcoordinate
    -0.94467777331793,        !- Vertex 3 Ycoordinate
    1.27886802533544,         !- Vertex 3 Zcoordinate
    0.886349995300437,        !- Vertex 4 Xcoordinate
    -0.94467777331793,        !- Vertex 4 Ycoordinate
    2.67886802533544;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 40,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 71,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    20.485747637339,          !- Vertex 1 Xcoordinate
    -21.8338473124657,        !- Vertex 1 Ycoordinate
    6.93902827301907,         !- Vertex 1 Zcoordinate
    20.485747637339,          !- Vertex 2 Xcoordinate
    -21.8338473124657,        !- Vertex 2 Ycoordinate
    0.939028273019074,        !- Vertex 2 Zcoordinate
    15.6961049643488,         !- Vertex 3 Xcoordinate
    -16.7290140081284,        !- Vertex 3 Ycoordinate
    0.939028273019074,        !- Vertex 3 Zcoordinate
    15.6961049643488,         !- Vertex 4 Xcoordinate
    -16.7290140081284,        !- Vertex 4 Ycoordinate
    6.93902827301907;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 41,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 71,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    25.9896366018618,         !- Vertex 1 Xcoordinate
    -27.6999291076511,        !- Vertex 1 Ycoordinate
    6.90510035220167,         !- Vertex 1 Zcoordinate
    25.9896366018618,         !- Vertex 2 Xcoordinate
    -27.6999291076511,        !- Vertex 2 Ycoordinate
    2.10510035220167,         !- Vertex 2 Zcoordinate
    20.9947235286006,         !- Vertex 3 Xcoordinate
    -22.3763172331279,        !- Vertex 3 Ycoordinate
    2.10510035220167,         !- Vertex 3 Zcoordinate
    20.9947235286006,         !- Vertex 4 Xcoordinate
    -22.3763172331279,        !- Vertex 4 Ycoordinate
    6.90510035220167;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 42,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 71,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    15.1438801539414,         !- Vertex 1 Xcoordinate
    -16.1404490991956,        !- Vertex 1 Ycoordinate
    6.91773611077003,         !- Vertex 1 Zcoordinate
    15.1438801539414,         !- Vertex 2 Xcoordinate
    -16.1404490991956,        !- Vertex 2 Ycoordinate
    1.41773611077003,         !- Vertex 2 Zcoordinate
    10.3542374809512,         !- Vertex 3 Xcoordinate
    -11.0356157948583,        !- Vertex 3 Ycoordinate
    1.41773611077003,         !- Vertex 3 Zcoordinate
    10.3542374809512,         !- Vertex 4 Xcoordinate
    -11.0356157948583,        !- Vertex 4 Ycoordinate
    6.91773611077003;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 5,            !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 51,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    2.47138956954619,         !- Vertex 1 Xcoordinate
    6.55144029719053,         !- Vertex 1 Ycoordinate
    6.81308036775352,         !- Vertex 1 Zcoordinate
    2.47138956954619,         !- Vertex 2 Xcoordinate
    6.55144029719053,         !- Vertex 2 Ycoordinate
    3.52308036775352,         !- Vertex 2 Zcoordinate
    0.138385226842185,        !- Vertex 3 Xcoordinate
    0.366847284152059,        !- Vertex 3 Ycoordinate
    3.52308036775352,         !- Vertex 3 Zcoordinate
    0.138385226842185,        !- Vertex 4 Xcoordinate
    0.366847284152059,        !- Vertex 4 Ycoordinate
    6.81308036775352;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 6,            !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 52,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    5.59454435493432,         !- Vertex 1 Xcoordinate
    12.9877352427597,         !- Vertex 1 Ycoordinate
    6.94447082915763,         !- Vertex 1 Zcoordinate
    5.59454435493432,         !- Vertex 2 Xcoordinate
    12.9877352427597,         !- Vertex 2 Ycoordinate
    1.23447082915764,         !- Vertex 2 Zcoordinate
    2.76041190155006,         !- Vertex 3 Xcoordinate
    7.21602897540042,         !- Vertex 3 Ycoordinate
    1.23447082915764,         !- Vertex 3 Zcoordinate
    2.76041190155006,         !- Vertex 4 Xcoordinate
    7.21602897540042,         !- Vertex 4 Ycoordinate
    6.94447082915763;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 7,            !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 53,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    9.48344685167963,         !- Vertex 1 Xcoordinate
    19.111271232512,          !- Vertex 1 Ycoordinate
    6.93342432869254,         !- Vertex 1 Zcoordinate
    9.48344685167963,         !- Vertex 2 Xcoordinate
    19.111271232512,          !- Vertex 2 Ycoordinate
    1.25342432869254,         !- Vertex 2 Zcoordinate
    6.06065850476349,         !- Vertex 3 Xcoordinate
    13.8102694467912,         !- Vertex 3 Ycoordinate
    1.25342432869254,         !- Vertex 3 Zcoordinate
    6.06065850476349,         !- Vertex 4 Xcoordinate
    13.8102694467912,         !- Vertex 4 Ycoordinate
    6.93342432869254;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 2,            !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 28,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -2.85944829160592,        !- Vertex 1 Xcoordinate
    -14.8700603811207,        !- Vertex 1 Ycoordinate
    6.82183311401287,         !- Vertex 1 Zcoordinate
    -2.85944829160592,        !- Vertex 2 Xcoordinate
    -14.8700603811207,        !- Vertex 2 Ycoordinate
    1.26183311401287,         !- Vertex 2 Zcoordinate
    -3.23238667872885,        !- Vertex 3 Xcoordinate
    -20.9987239352253,        !- Vertex 3 Ycoordinate
    1.26183311401287,         !- Vertex 3 Zcoordinate
    -3.23238667872885,        !- Vertex 4 Xcoordinate
    -20.9987239352253,        !- Vertex 4 Ycoordinate
    6.82183311401287;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 1,            !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 29,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -1.80229198716756,        !- Vertex 1 Xcoordinate
    -7.52369778793767,        !- Vertex 1 Ycoordinate
    6.86931621680547,         !- Vertex 1 Zcoordinate
    -1.80229198716756,        !- Vertex 2 Xcoordinate
    -7.52369778793767,        !- Vertex 2 Ycoordinate
    1.28931621680547,         !- Vertex 2 Zcoordinate
    -2.76890010363368,        !- Vertex 3 Xcoordinate
    -14.0120927165145,        !- Vertex 3 Ycoordinate
    1.28931621680547,         !- Vertex 3 Zcoordinate
    -2.76890010363368,        !- Vertex 4 Xcoordinate
    -14.0120927165145,        !- Vertex 4 Ycoordinate
    6.86931621680547;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 3,            !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 30,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -0.0955213874186676,      !- Vertex 1 Xcoordinate
    -0.390898016980938,       !- Vertex 1 Ycoordinate
    6.85192261067522,         !- Vertex 1 Zcoordinate
    -0.0955213874186678,      !- Vertex 2 Xcoordinate
    -0.390898016980939,       !- Vertex 2 Ycoordinate
    1.28192261067522,         !- Vertex 2 Zcoordinate
    -1.63848692992138,        !- Vertex 3 Xcoordinate
    -6.70510876216907,        !- Vertex 3 Ycoordinate
    1.28192261067522,         !- Vertex 3 Zcoordinate
    -1.63848692992138,        !- Vertex 4 Xcoordinate
    -6.70510876216907,        !- Vertex 4 Ycoordinate
    6.85192261067522;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 33,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 11,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    12.1246769214343,         !- Vertex 1 Xcoordinate
    29.2869830085063,         !- Vertex 1 Ycoordinate
    6.91108893555596,         !- Vertex 1 Zcoordinate
    12.1246769214343,         !- Vertex 2 Xcoordinate
    29.2869830085063,         !- Vertex 2 Ycoordinate
    3.11108893555596,         !- Vertex 2 Zcoordinate
    7.8824219825001,          !- Vertex 3 Xcoordinate
    33.8084067923479,         !- Vertex 3 Ycoordinate
    3.11108893555596,         !- Vertex 3 Zcoordinate
    7.8824219825001,          !- Vertex 4 Xcoordinate
    33.8084067923479,         !- Vertex 4 Ycoordinate
    6.91108893555596;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 43,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 12,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    9.39235250336363,         !- Vertex 1 Xcoordinate
    26.4155075303752,         !- Vertex 1 Ycoordinate
    7.01554863004195,         !- Vertex 1 Zcoordinate
    9.39235250336363,         !- Vertex 2 Xcoordinate
    26.4155075303752,         !- Vertex 2 Ycoordinate
    0.215548630041954,        !- Vertex 2 Zcoordinate
    12.1243565735575,         !- Vertex 3 Xcoordinate
    29.0423409397188,         !- Vertex 3 Ycoordinate
    0.215548630041954,        !- Vertex 3 Zcoordinate
    12.1243565735575,         !- Vertex 4 Xcoordinate
    29.0423409397188,         !- Vertex 4 Ycoordinate
    7.01554863004195;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 51,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 13,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.38625665750922,         !- Vertex 1 Xcoordinate
    23.6456977265631,         !- Vertex 1 Ycoordinate
    4.28066948763427,         !- Vertex 1 Zcoordinate
    7.38625665750922,         !- Vertex 2 Xcoordinate
    23.6456977265631,         !- Vertex 2 Ycoordinate
    0.890669487634275,        !- Vertex 2 Zcoordinate
    8.70820109202302,         !- Vertex 3 Xcoordinate
    25.5156075939252,         !- Vertex 3 Ycoordinate
    0.890669487634275,        !- Vertex 3 Zcoordinate
    8.70820109202302,         !- Vertex 4 Xcoordinate
    25.5156075939252,         !- Vertex 4 Ycoordinate
    4.28066948763427;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 50,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 14,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    5.28361024457818,         !- Vertex 1 Xcoordinate
    20.3468262717808,         !- Vertex 1 Ycoordinate
    4.33160945098133,         !- Vertex 1 Zcoordinate
    5.28361024457818,         !- Vertex 2 Xcoordinate
    20.3468262717808,         !- Vertex 2 Ycoordinate
    0.739573995956567,        !- Vertex 2 Zcoordinate
    6.45325546011858,         !- Vertex 3 Xcoordinate
    22.2337099644772,         !- Vertex 3 Ycoordinate
    0.739573995956567,        !- Vertex 3 Zcoordinate
    6.45325546011858,         !- Vertex 4 Xcoordinate
    22.2337099644772,         !- Vertex 4 Ycoordinate
    4.33160945098133;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 49,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 15,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    3.45082315643937,         !- Vertex 1 Xcoordinate
    16.6463935789974,         !- Vertex 1 Ycoordinate
    4.42644624740807,         !- Vertex 1 Zcoordinate
    3.45082315643937,         !- Vertex 2 Xcoordinate
    16.6463935789974,         !- Vertex 2 Ycoordinate
    0.816446247408067,        !- Vertex 2 Zcoordinate
    4.45955177403094,         !- Vertex 3 Xcoordinate
    18.8241140789817,         !- Vertex 3 Ycoordinate
    0.816446247408067,        !- Vertex 3 Zcoordinate
    4.45955177403094,         !- Vertex 4 Xcoordinate
    18.8241140789817,         !- Vertex 4 Ycoordinate
    4.42644624740807;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 48,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 16,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.97936840631792,         !- Vertex 1 Xcoordinate
    12.7266290978671,         !- Vertex 1 Ycoordinate
    4.44774500212543,         !- Vertex 1 Zcoordinate
    1.97936840631792,         !- Vertex 2 Xcoordinate
    12.7266290978671,         !- Vertex 2 Ycoordinate
    0.767745002125427,        !- Vertex 2 Zcoordinate
    2.80180829078645,         !- Vertex 3 Xcoordinate
    15.0556831196612,         !- Vertex 3 Ycoordinate
    0.767745002125427,        !- Vertex 3 Zcoordinate
    2.80180829078645,         !- Vertex 4 Xcoordinate
    15.0556831196612,         !- Vertex 4 Ycoordinate
    4.44774500212543;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 47,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 17,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.960984261402414,        !- Vertex 1 Xcoordinate
    8.95023759563868,         !- Vertex 1 Ycoordinate
    4.48625272235316,         !- Vertex 1 Zcoordinate
    0.960984261402414,        !- Vertex 2 Xcoordinate
    8.95023759563868,         !- Vertex 2 Ycoordinate
    0.716233528565904,        !- Vertex 2 Zcoordinate
    1.52303384040371,         !- Vertex 3 Xcoordinate
    11.2114320301676,         !- Vertex 3 Ycoordinate
    0.716233528565904,        !- Vertex 3 Zcoordinate
    1.52303384040371,         !- Vertex 4 Xcoordinate
    11.2114320301676,         !- Vertex 4 Ycoordinate
    4.48625272235316;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 46,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 18,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.291242379617544,        !- Vertex 1 Xcoordinate
    4.86836139432246,         !- Vertex 1 Ycoordinate
    4.4946163630784,          !- Vertex 1 Zcoordinate
    0.291242379617544,        !- Vertex 2 Xcoordinate
    4.86836139432246,         !- Vertex 2 Ycoordinate
    0.75695784906614,         !- Vertex 2 Zcoordinate
    0.60966159886991,         !- Vertex 3 Xcoordinate
    7.15631008273545,         !- Vertex 3 Ycoordinate
    0.75695784906614,         !- Vertex 3 Zcoordinate
    0.60966159886991,         !- Vertex 4 Xcoordinate
    7.15631008273545,         !- Vertex 4 Ycoordinate
    4.4946163630784;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 45,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 19,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0358757106125039,       !- Vertex 1 Xcoordinate
    0.858034861337225,        !- Vertex 1 Ycoordinate
    4.50233131198725,         !- Vertex 1 Zcoordinate
    0.0358757106125039,       !- Vertex 2 Xcoordinate
    0.858034861337225,        !- Vertex 2 Ycoordinate
    0.742331311987247,        !- Vertex 2 Zcoordinate
    0.130704924566394,        !- Vertex 3 Xcoordinate
    3.1260532519551,          !- Vertex 3 Ycoordinate
    0.742331311987247,        !- Vertex 3 Zcoordinate
    0.130704924566394,        !- Vertex 4 Xcoordinate
    3.1260532519551,          !- Vertex 4 Ycoordinate
    4.50233131198725;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 44,           !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 2,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.103703644110059,        !- Vertex 1 Xcoordinate
    -3.15950683565204,        !- Vertex 1 Ycoordinate
    4.54043202832714,         !- Vertex 1 Zcoordinate
    0.103703644110059,        !- Vertex 2 Xcoordinate
    -3.15950683565204,        !- Vertex 2 Ycoordinate
    0.780432028327144,        !- Vertex 2 Zcoordinate
    0.0298922475161853,       !- Vertex 3 Xcoordinate
    -0.910717855393366,       !- Vertex 3 Ycoordinate
    0.780432028327144,        !- Vertex 3 Zcoordinate
    0.0298922475161853,       !- Vertex 4 Xcoordinate
    -0.910717855393366,       !- Vertex 4 Ycoordinate
    4.54043202832714;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 4,            !- Name
    Window,                   !- Surface Type
    ExWindow,                 !- Construction Name
    Surface 4,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -32.0709259789127,        !- Vertex 1 Xcoordinate
    -0.0524834354764821,      !- Vertex 1 Ycoordinate
    6.82753600441646,         !- Vertex 1 Zcoordinate
    -32.0709259789127,        !- Vertex 2 Xcoordinate
    -0.0524834354764821,      !- Vertex 2 Ycoordinate
    0.37753600441646,         !- Vertex 2 Zcoordinate
    -31.8084821057512,        !- Vertex 3 Xcoordinate
    -6.29697086147389,        !- Vertex 3 Ycoordinate
    0.37753600441646,         !- Vertex 3 Zcoordinate
    -31.8084821057512,        !- Vertex 4 Xcoordinate
    -6.29697086147389,        !- Vertex 4 Ycoordinate
    6.82753600441646;         !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 1,    !- Name
    0.05081016,               !- Frame Width
    0.05081016,               !- Frame Outside Projection
    0.05081016,               !- Frame Inside Projection
    ,                         !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.7,                      !- Frame Solar Absorptance
    0.7,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0,                        !- Divider Width
    0,                        !- Number of Horizontal Dividers
    0,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    0,                        !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0,                        !- Divider Solar Absorptance
    0,                        !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0,                        !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0,                        !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0;                        !- Inside Reveal Solar Absorptance

Shading:Building:Detailed,
    Shading Surface 1,        !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    9.22653113308839,         !- Vertex 1 Xcoordinate
    23.9579394325662,         !- Vertex 1 Ycoordinate
    5.64946883771912,         !- Vertex 1 Zcoordinate
    7.71344477132196,         !- Vertex 2 Xcoordinate
    20.2863251239171,         !- Vertex 2 Ycoordinate
    5.64911964369374,         !- Vertex 2 Zcoordinate
    9.59299330722924,         !- Vertex 3 Xcoordinate
    19.6022175094604,         !- Vertex 3 Ycoordinate
    4.64947274746943,         !- Vertex 3 Zcoordinate
    11.0755368322642,         !- Vertex 4 Xcoordinate
    23.196052262548,          !- Vertex 4 Ycoordinate
    4.64911604546444;         !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 10,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    16.0332134539096,         !- Vertex 1 Xcoordinate
    34.1289520796438,         !- Vertex 1 Ycoordinate
    5.64946883771912,         !- Vertex 1 Zcoordinate
    17.5698671795585,         !- Vertex 2 Xcoordinate
    32.8645172938801,         !- Vertex 2 Ycoordinate
    4.64946883771912,         !- Vertex 2 Zcoordinate
    18.9369098971317,         !- Vertex 3 Xcoordinate
    37.0475095131472,         !- Vertex 3 Ycoordinate
    5.64946883771912;         !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 11,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    18.9369098971317,         !- Vertex 1 Xcoordinate
    37.0475095131472,         !- Vertex 1 Ycoordinate
    5.64946883771912,         !- Vertex 1 Zcoordinate
    20.3547285451351,         !- Vertex 2 Xcoordinate
    35.6369102499353,         !- Vertex 2 Ycoordinate
    4.64946883771912,         !- Vertex 2 Zcoordinate
    22.0743768004058,         !- Vertex 3 Xcoordinate
    39.5169820416561,         !- Vertex 3 Ycoordinate
    5.64946883771912;         !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 12,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    22.0743768004058,         !- Vertex 1 Xcoordinate
    39.5169820416561,         !- Vertex 1 Ycoordinate
    5.64946883771912,         !- Vertex 1 Zcoordinate
    20.3547285451351,         !- Vertex 2 Xcoordinate
    35.6369102499353,         !- Vertex 2 Ycoordinate
    4.64946883771912,         !- Vertex 2 Zcoordinate
    23.3113573932425,         !- Vertex 3 Xcoordinate
    37.945397168687,          !- Vertex 3 Ycoordinate
    4.64946883771912;         !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 13,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    25.3841095782606,         !- Vertex 1 Xcoordinate
    41.8122862661267,         !- Vertex 1 Ycoordinate
    5.64946883771912,         !- Vertex 1 Zcoordinate
    23.3113573932425,         !- Vertex 2 Xcoordinate
    37.945397168687,          !- Vertex 2 Ycoordinate
    4.64946883771912,         !- Vertex 2 Zcoordinate
    26.5548105491983,         !- Vertex 3 Xcoordinate
    40.1907255251596,         !- Vertex 3 Ycoordinate
    4.64946883771912;         !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 14,       !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    22.0743768004058,         !- Vertex 1 Xcoordinate
    39.5169820416561,         !- Vertex 1 Ycoordinate
    5.64946883771912,         !- Vertex 1 Zcoordinate
    23.3113573932425,         !- Vertex 2 Xcoordinate
    37.945397168687,          !- Vertex 2 Ycoordinate
    4.64946883771912,         !- Vertex 2 Zcoordinate
    25.3841095782606,         !- Vertex 3 Xcoordinate
    41.8122862661267,         !- Vertex 3 Ycoordinate
    5.64946883771912;         !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 2,        !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    13.4127276173934,         !- Vertex 1 Xcoordinate
    30.9440006592232,         !- Vertex 1 Ycoordinate
    5.64985620236441,         !- Vertex 1 Zcoordinate
    11.1426535816976,         !- Vertex 2 Xcoordinate
    27.5739380439791,         !- Vertex 2 Ycoordinate
    5.64908074315243,         !- Vertex 2 Zcoordinate
    12.7291086175309,         !- Vertex 3 Xcoordinate
    26.3554601360218,         !- Vertex 3 Ycoordinate
    4.64984539752576,         !- Vertex 3 Zcoordinate
    15.0712911167696,         !- Vertex 4 Xcoordinate
    29.8270228534235,         !- Vertex 4 Ycoordinate
    4.64909300783387;         !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 3,        !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    6.45243083889662,         !- Vertex 1 Xcoordinate
    16.4325397441167,         !- Vertex 1 Ycoordinate
    5.64929431858668,         !- Vertex 1 Zcoordinate
    8.33181608046844,         !- Vertex 2 Xcoordinate
    15.7484994574654,         !- Vertex 2 Ycoordinate
    4.64929431858668,         !- Vertex 2 Zcoordinate
    9.59283001289377,         !- Vertex 3 Xcoordinate
    19.6022848372658,         !- Vertex 3 Ycoordinate
    4.64911964369374,         !- Vertex 3 Zcoordinate
    7.71344477132196,         !- Vertex 4 Xcoordinate
    20.2863251239171,         !- Vertex 4 Ycoordinate
    5.64911964369374;         !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 5,        !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    11.1428146341657,         !- Vertex 1 Xcoordinate
    27.5738294697419,         !- Vertex 1 Ycoordinate
    5.64946883771912,         !- Vertex 1 Zcoordinate
    11.0755368322642,         !- Vertex 2 Xcoordinate
    23.196052262548,          !- Vertex 2 Ycoordinate
    4.64911604546444,         !- Vertex 2 Zcoordinate
    12.7291086175309,         !- Vertex 3 Xcoordinate
    26.3554601360218,         !- Vertex 3 Ycoordinate
    4.64984539752576;         !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 6,        !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    9.22653113308839,         !- Vertex 1 Xcoordinate
    23.9579394325662,         !- Vertex 1 Ycoordinate
    5.64946883771912,         !- Vertex 1 Zcoordinate
    11.0755368322642,         !- Vertex 2 Xcoordinate
    23.196052262548,          !- Vertex 2 Ycoordinate
    4.64911604546444,         !- Vertex 2 Zcoordinate
    11.1428146341657,         !- Vertex 3 Xcoordinate
    27.5738294697419,         !- Vertex 3 Ycoordinate
    5.64946883771912;         !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 7,        !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    13.4125668678298,         !- Vertex 1 Xcoordinate
    30.9441090292559,         !- Vertex 1 Ycoordinate
    5.64946883771912,         !- Vertex 1 Zcoordinate
    15.0712911167696,         !- Vertex 2 Xcoordinate
    29.8270228534235,         !- Vertex 2 Ycoordinate
    4.64909300783387,         !- Vertex 2 Zcoordinate
    16.0332134539096,         !- Vertex 3 Xcoordinate
    34.1289520796438,         !- Vertex 3 Ycoordinate
    5.64946883771912;         !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 8,        !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    16.0332134539096,         !- Vertex 1 Xcoordinate
    34.1289520796438,         !- Vertex 1 Ycoordinate
    5.64946883771912,         !- Vertex 1 Zcoordinate
    15.0712911167696,         !- Vertex 2 Xcoordinate
    29.8270228534235,         !- Vertex 2 Ycoordinate
    4.64909300783387,         !- Vertex 2 Zcoordinate
    17.5698671795585,         !- Vertex 3 Xcoordinate
    32.8645172938801,         !- Vertex 3 Ycoordinate
    4.64946883771912;         !- Vertex 3 Zcoordinate

Shading:Building:Detailed,
    Shading Surface 9,        !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    18.9369098971317,         !- Vertex 1 Xcoordinate
    37.0475095131472,         !- Vertex 1 Ycoordinate
    5.64946883771912,         !- Vertex 1 Zcoordinate
    17.5698671795585,         !- Vertex 2 Xcoordinate
    32.8645172938801,         !- Vertex 2 Ycoordinate
    4.64946883771912,         !- Vertex 2 Zcoordinate
    20.3547285451351,         !- Vertex 3 Xcoordinate
    35.6369102499353,         !- Vertex 3 Ycoordinate
    4.64946883771912;         !- Vertex 3 Zcoordinate

GroundHeatTransfer:Control,
    S1,                       !- Name
    No,                       !- Run Basement Preprocessor
    Yes;                      !- Run Slab Preprocessor

GroundHeatTransfer:Slab:Materials,
    2,                        !- NMAT Number of materials
    0.16,                     !- ALBEDO Surface Albedo No Snow
    0.4,                      !- ALBEDO Surface Albedo Snow
    0.94,                     !- EPSLW Surface Emissivity No Snow
    0.86,                     !- EPSLW Surface Emissivity Snow
    0.75,                     !- Z0 Surface Roughness No Snow
    0.25,                     !- Z0 Surface Roughness Snow
    6.13,                     !- HIN Indoor HConv Downward Flow
    9.26;                     !- HIN Indoor HConv Upward

GroundHeatTransfer:Slab:MatlProps,
    2300,                     !- RHO Slab Material density
    1200,                     !- RHO Soil Density
    650,                      !- CP Slab CP
    1200,                     !- CP Soil CP
    0.9,                      !- TCON Slab k
    1;                        !- TCON Soil k

GroundHeatTransfer:Slab:BoundConds,
    TRUE,                     !- EVTR Is surface evapotranspiration modeled
    TRUE,                     !- FIXBC is the lower boundary at a fixed temperature
    ,                         !- TDEEPin
    FALSE;                    !- USRHflag Is the ground surface h specified by the user

GroundHeatTransfer:Slab:BldgProps,
    10,                       !- IYRS Number of years to iterate
    ,                         !- Shape Slab shape
    7.6,                      !- HBLDG Building height
    19,                       !- TIN1 January Indoor Average Temperature Setpoint
    19,                       !- TIN2 February Indoor Average Temperature Setpoint
    19,                       !- TIN3 March Indoor Average Temperature Setpoint
    27,                       !- TIN4 April Indoor Average Temperature Setpoint
    27,                       !- TIN5 May Indoor Average Temperature Setpoint
    27,                       !- TIN6 June Indoor Average Temperature Setpoint
    27,                       !- TIN7 July Indoor Average Temperature Setpoint
    27,                       !- TIN8 August Indoor Average Temperature Setpoint
    27,                       !- TIN9 September Indoor Average Temperature Setpoint
    27,                       !- TIN10 October Indoor Average Temperature Setpoint
    19,                       !- TIN11 November Indoor Average Temperature Setpoint
    19,                       !- TIN12 December Indoor Average Temperature Setpoint
    ,                         !- TINAmp Daily Indoor sine wave variation amplitude
    1;                        !- ConvTol Convergence Tolerance

GroundHeatTransfer:Slab:Insulation,
    0,                        !- RINS R value of under slab insulation
    0,                        !- DINS Width of strip of under slab insulation
    0,                        !- RVINS R value of vertical insulation
    0,                        !- ZVINS Depth of vertical insulation
    0;                        !- IVINS Flag Is there vertical insulation

GroundHeatTransfer:Slab:EquivalentSlab,
    10,                       !- APRatio The area to perimeter ratio for this slab
    0.2,                      !- SLABDEPTH Thickness of slab on grade
    15,                       !- CLEARANCE Distance from edge of slab to domain edge
    15;                       !- ZCLEARANCE Distance from bottom of slab to domain bottom

People,
    P1,                       !- Name
    CoWorking,                !- Zone or ZoneList Name
    CoWOcc,                   !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    9.22,                     !- Zone Floor Area per Person
    ,                         !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Office Activity 1;        !- Activity Level Schedule Name

People,
    P2,                       !- Name
    Restroom,                 !- Zone or ZoneList Name
    CoWOcc,                   !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    9.22,                     !- Zone Floor Area per Person
    ,                         !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Office Activity 1;        !- Activity Level Schedule Name

People,
    P3,                       !- Name
    Kitchen,                  !- Zone or ZoneList Name
    KitOcc,                   !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    9.22,                     !- Zone Floor Area per Person
    ,                         !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Office Activity 1;        !- Activity Level Schedule Name

People,
    P4,                       !- Name
    Con_and_Stor,             !- Zone or ZoneList Name
    CoWOcc,                   !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    9.22,                     !- Zone Floor Area per Person
    ,                         !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Office Activity 1;        !- Activity Level Schedule Name

People,
    P5,                       !- Name
    Event,                    !- Zone or ZoneList Name
    EvOcc,                    !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    9.22,                     !- Zone Floor Area per Person
    ,                         !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Office Activity 1;        !- Activity Level Schedule Name

People,
    P6,                       !- Name
    Dining,                   !- Zone or ZoneList Name
    DinOcc,                   !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    9.22,                     !- Zone Floor Area per Person
    ,                         !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    Office Activity 1;        !- Activity Level Schedule Name

Lights,
    L1,                       !- Name
    CoWorking,                !- Zone or ZoneList Name
    CoWL,                     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    19.24,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    L2,                       !- Name
    Restroom,                 !- Zone or ZoneList Name
    CoWL,                     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    19.24,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    L3,                       !- Name
    Kitchen,                  !- Zone or ZoneList Name
    KitL,                     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    19.24,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    L4,                       !- Name
    Con_and_Stor,             !- Zone or ZoneList Name
    CoWL,                     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    19.24,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    L5,                       !- Name
    Event,                    !- Zone or ZoneList Name
    EvL,                      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    19.24,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    ;                         !- Fraction Replaceable

Lights,
    L6,                       !- Name
    Dining,                   !- Zone or ZoneList Name
    DinL,                     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    19.24,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    ;                         !- Fraction Replaceable

ElectricEquipment,
    E1,                       !- Name
    CoWorking,                !- Zone or ZoneList Name
    CoWAp,                    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ;                         !- Fraction Lost

ElectricEquipment,
    E2,                       !- Name
    Restroom,                 !- Zone or ZoneList Name
    CoWAp,                    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ;                         !- Fraction Lost

ElectricEquipment,
    E3,                       !- Name
    Kitchen,                  !- Zone or ZoneList Name
    KitAp,                    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ;                         !- Fraction Lost

ElectricEquipment,
    E4,                       !- Name
    Con_and_Stor,             !- Zone or ZoneList Name
    CoWAp,                    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ;                         !- Fraction Lost

ElectricEquipment,
    E5,                       !- Name
    Event,                    !- Zone or ZoneList Name
    EvAp,                     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ;                         !- Fraction Lost

ElectricEquipment,
    E6,                       !- Name
    Dining,                   !- Zone or ZoneList Name
    DinAp,                    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ;                         !- Fraction Lost

AirflowNetwork:SimulationControl,
    AFN_All,                  !- Name
    MultizoneWithoutDistribution,    !- AirflowNetwork Control
    Input,                    !- Wind Pressure Coefficient Type
    ExternalNode,             !- Height Selection for Local Wind Pressure Calculation
    LowRise,                  !- Building Type
    500,                      !- Maximum Number of Iterations
    ZeroNodePressures,        !- Initialization Type
    0.0001,                   !- Relative Airflow Convergence Tolerance
    1e-06,                    !- Absolute Airflow Convergence Tolerance
    -0.5,                     !- Convergence Acceleration Limit
    ,                         !- Azimuth Angle of Long Axis of Building
    1;                        !- Ratio of Building Width Along Short Axis to Width Along Long Axis

AirflowNetwork:MultiZone:Zone,
    Thermal Zone 1 Thermal Zone,    !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    Thermal Zone 2 Thermal Zone,    !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    Thermal Zone 5 Thermal Zone,    !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Zone,
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    NoVent,                   !- Ventilation Control Mode
    ,                         !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                         !- Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
    ,                         !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
    ,                         !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
    ;                         !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor

AirflowNetwork:MultiZone:Surface,
    Surface 66,               !- Surface Name
    Z1_N_facade,              !- Leakage Component Name
    N_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 71,               !- Surface Name
    Z1_W_sacade,              !- Leakage Component Name
    W_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 65,               !- Surface Name
    Z1_E_facade,              !- Leakage Component Name
    E_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 67,               !- Surface Name
    Ceiling,                  !- Leakage Component Name
    Horizontal,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 51,               !- Surface Name
    Z2_N_facade,              !- Leakage Component Name
    N_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 52,               !- Surface Name
    Z2_N_facade,              !- Leakage Component Name
    N_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 53,               !- Surface Name
    Z2_N_facade,              !- Leakage Component Name
    N_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 59,               !- Surface Name
    Ceiling,                  !- Leakage Component Name
    Horizontal,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 28,               !- Surface Name
    Z5_N_facade,              !- Leakage Component Name
    N_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 29,               !- Surface Name
    Z5_N_facade,              !- Leakage Component Name
    N_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 30,               !- Surface Name
    Z5_N_facade,              !- Leakage Component Name
    N_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 31,               !- Surface Name
    Ceiling,                  !- Leakage Component Name
    Horizontal,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 4,                !- Surface Name
    Z6_N_facade,              !- Leakage Component Name
    N_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 11,               !- Surface Name
    Z6_W_sacade,              !- Leakage Component Name
    W_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 20,               !- Surface Name
    Ceiling,                  !- Leakage Component Name
    Horizontal,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 12,               !- Surface Name
    Z6_S_facade,              !- Leakage Component Name
    S_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 13,               !- Surface Name
    Z6_S_facade,              !- Leakage Component Name
    S_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 14,               !- Surface Name
    Z6_S_facade,              !- Leakage Component Name
    S_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 15,               !- Surface Name
    Z6_S_facade,              !- Leakage Component Name
    S_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 16,               !- Surface Name
    Z6_S_facade,              !- Leakage Component Name
    S_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 17,               !- Surface Name
    Z6_S_facade,              !- Leakage Component Name
    S_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 18,               !- Surface Name
    Z6_S_facade,              !- Leakage Component Name
    S_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 19,               !- Surface Name
    Z6_S_facade,              !- Leakage Component Name
    S_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface,
    Surface 2,                !- Surface Name
    Z6_S_facade,              !- Leakage Component Name
    S_EX_nodes,               !- External Node Name
    1;                        !- WindowDoor Opening Factor or Crack Factor

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    Z1_N_facade,              !- Name
    0.09,                     !- Effective Leakage Area
    1,                        !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    Z1_W_sacade,              !- Name
    0.1,                      !- Effective Leakage Area
    1,                        !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    Z6_S_facade,              !- Name
    0.06,                     !- Effective Leakage Area
    1,                        !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    Ceiling,                  !- Name
    0.2,                      !- Effective Leakage Area
    1,                        !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    Z2_N_facade,              !- Name
    0.02,                     !- Effective Leakage Area
    1,                        !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    Z5_N_facade,              !- Name
    0.02,                     !- Effective Leakage Area
    1,                        !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    Z6_N_facade,              !- Name
    0.07,                     !- Effective Leakage Area
    1,                        !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    Z6_W_sacade,              !- Name
    0.05,                     !- Effective Leakage Area
    1,                        !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    Z1_E_facade,              !- Name
    0.09,                     !- Effective Leakage Area
    1,                        !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    Z6_E_facade,              !- Name
    0.0001,                   !- Effective Leakage Area
    1,                        !- Discharge Coefficient
    4,                        !- Reference Pressure Difference
    0.65;                     !- Air Mass Flow Exponent

AirflowNetwork:MultiZone:Component:DetailedOpening,
    BarDoor,                  !- Name
    0.005,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    NonPivoted,               !- Type of Rectangular Large Vertical Opening LVO
    ,                         !- Extra Crack Length or Height of Pivoting Axis
    2,                        !- Number of Sets of Opening Factor Data
    0,                        !- Opening Factor 1
    0.5,                      !- Discharge Coefficient for Opening Factor 1
    0,                        !- Width Factor for Opening Factor 1
    1,                        !- Height Factor for Opening Factor 1
    0,                        !- Start Height Factor for Opening Factor 1
    1,                        !- Opening Factor 2
    0.5,                      !- Discharge Coefficient for Opening Factor 2
    1,                        !- Width Factor for Opening Factor 2
    1,                        !- Height Factor for Opening Factor 2
    0;                        !- Start Height Factor for Opening Factor 2

AirflowNetwork:MultiZone:Component:SimpleOpening,
    Windows,                  !- Name
    0.005,                    !- Air Mass Flow Coefficient When Opening is Closed
    0.65,                     !- Air Mass Flow Exponent When Opening is Closed
    0.0005,                   !- Minimum Density Difference for TwoWay Flow
    0.5;                      !- Discharge Coefficient

AirflowNetwork:MultiZone:ExternalNode,
    N_EX_nodes,               !- Name
    3.8,                      !- External Node Height
    N_Facade_WPCValue,        !- Wind Pressure Coefficient Curve Name
    No;                       !- Symmetric Wind Pressure Coefficient Curve

AirflowNetwork:MultiZone:ExternalNode,
    W_EX_nodes,               !- Name
    3.8,                      !- External Node Height
    W_Facade_WPCValue,        !- Wind Pressure Coefficient Curve Name
    No;                       !- Symmetric Wind Pressure Coefficient Curve

AirflowNetwork:MultiZone:ExternalNode,
    S_EX_nodes,               !- Name
    3.8,                      !- External Node Height
    S_Facade_WPCValue,        !- Wind Pressure Coefficient Curve Name
    No;                       !- Symmetric Wind Pressure Coefficient Curve

AirflowNetwork:MultiZone:ExternalNode,
    Horizontal,               !- Name
    7.6,                      !- External Node Height
    Horizontal_WPCValue,      !- Wind Pressure Coefficient Curve Name
    No;                       !- Symmetric Wind Pressure Coefficient Curve

AirflowNetwork:MultiZone:ExternalNode,
    E_EX_nodes,               !- Name
    3.8,                      !- External Node Height
    E_Facade_WPCValue,        !- Wind Pressure Coefficient Curve Name
    No;                       !- Symmetric Wind Pressure Coefficient Curve

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Every 30 Degrees,         !- Name
    0,                        !- Wind Direction 1
    30,                       !- Wind Direction 2
    60,                       !- Wind Direction 3
    90,                       !- Wind Direction 4
    120,                      !- Wind Direction 5
    150,                      !- Wind Direction 6
    180,                      !- Wind Direction 7
    210,                      !- Wind Direction 8
    240,                      !- Wind Direction 9
    270,                      !- Wind Direction 10
    300,                      !- Wind Direction 11
    330,                      !- Wind Direction 12
    360;                      !- Wind Direction 13

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    N_Facade_WPCValue,        !- Name
    Every 30 Degrees,         !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0.6,                      !- Wind Pressure Coefficient Value 1
    0.48,                     !- Wind Pressure Coefficient Value 2
    0.04,                     !- Wind Pressure Coefficient Value 3
    -0.56,                    !- Wind Pressure Coefficient Value 4
    -0.56,                    !- Wind Pressure Coefficient Value 5
    -0.42,                    !- Wind Pressure Coefficient Value 6
    -0.37,                    !- Wind Pressure Coefficient Value 7
    -0.42,                    !- Wind Pressure Coefficient Value 8
    -0.56,                    !- Wind Pressure Coefficient Value 9
    -0.56,                    !- Wind Pressure Coefficient Value 10
    0.04,                     !- Wind Pressure Coefficient Value 11
    0.48,                     !- Wind Pressure Coefficient Value 12
    0.6;                      !- Wind Pressure Coefficient Value 13

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    W_Facade_WPCValue,        !- Name
    Every 30 Degrees,         !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.56,                    !- Wind Pressure Coefficient Value 1
    -0.56,                    !- Wind Pressure Coefficient Value 2
    -0.42,                    !- Wind Pressure Coefficient Value 3
    -0.37,                    !- Wind Pressure Coefficient Value 4
    -0.42,                    !- Wind Pressure Coefficient Value 5
    -0.56,                    !- Wind Pressure Coefficient Value 6
    -0.56,                    !- Wind Pressure Coefficient Value 7
    0.04,                     !- Wind Pressure Coefficient Value 8
    0.48,                     !- Wind Pressure Coefficient Value 9
    0.6,                      !- Wind Pressure Coefficient Value 10
    0.48,                     !- Wind Pressure Coefficient Value 11
    0.04,                     !- Wind Pressure Coefficient Value 12
    -0.56;                    !- Wind Pressure Coefficient Value 13

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    S_Facade_WPCValue,        !- Name
    Every 30 Degrees,         !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.37,                    !- Wind Pressure Coefficient Value 1
    -0.42,                    !- Wind Pressure Coefficient Value 2
    -0.56,                    !- Wind Pressure Coefficient Value 3
    -0.56,                    !- Wind Pressure Coefficient Value 4
    0.04,                     !- Wind Pressure Coefficient Value 5
    0.48,                     !- Wind Pressure Coefficient Value 6
    0.6,                      !- Wind Pressure Coefficient Value 7
    0.48,                     !- Wind Pressure Coefficient Value 8
    0.04,                     !- Wind Pressure Coefficient Value 9
    -0.56,                    !- Wind Pressure Coefficient Value 10
    -0.56,                    !- Wind Pressure Coefficient Value 11
    -0.42,                    !- Wind Pressure Coefficient Value 12
    -0.37;                    !- Wind Pressure Coefficient Value 13

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Horizontal_WPCValue,      !- Name
    Every 30 Degrees,         !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    0,                        !- Wind Pressure Coefficient Value 1
    0,                        !- Wind Pressure Coefficient Value 2
    0,                        !- Wind Pressure Coefficient Value 3
    0,                        !- Wind Pressure Coefficient Value 4
    0,                        !- Wind Pressure Coefficient Value 5
    0,                        !- Wind Pressure Coefficient Value 6
    0,                        !- Wind Pressure Coefficient Value 7
    0,                        !- Wind Pressure Coefficient Value 8
    0,                        !- Wind Pressure Coefficient Value 9
    0,                        !- Wind Pressure Coefficient Value 10
    0,                        !- Wind Pressure Coefficient Value 11
    0,                        !- Wind Pressure Coefficient Value 12
    0;                        !- Wind Pressure Coefficient Value 13

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    E_Facade_WPCValue,        !- Name
    Every 30 Degrees,         !- AirflowNetworkMultiZoneWindPressureCoefficientArray Name
    -0.56,                    !- Wind Pressure Coefficient Value 1
    0.04,                     !- Wind Pressure Coefficient Value 2
    0.48,                     !- Wind Pressure Coefficient Value 3
    0.6,                      !- Wind Pressure Coefficient Value 4
    0.48,                     !- Wind Pressure Coefficient Value 5
    0.04,                     !- Wind Pressure Coefficient Value 6
    -0.56,                    !- Wind Pressure Coefficient Value 7
    -0.56,                    !- Wind Pressure Coefficient Value 8
    -0.42,                    !- Wind Pressure Coefficient Value 9
    -0.37,                    !- Wind Pressure Coefficient Value 10
    -0.42,                    !- Wind Pressure Coefficient Value 11
    -0.56,                    !- Wind Pressure Coefficient Value 12
    -0.56;                    !- Wind Pressure Coefficient Value 13

DesignSpecification:OutdoorAir,
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.009438948864,           !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    189.1-2009 - Office - Restroom - CZ1-3 Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0.0048768,                !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    189.1-2009 - Office - Stair - CZ1-3 Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    0.000254,                 !- Outdoor Air Flow per Zone Floor Area
    0.5,                      !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    189.1-2009 - Office - Lobby - CZ1-3 Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.007079211648,           !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    189.1-2009 - Office - Conference - CZ1-3 Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.009438948864,           !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:OutdoorAir,
    189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.007079211648,           !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:ZoneAirDistribution,
    Thermal Zone 1 Thermal Zone Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Thermal Zone 2 Thermal Zone Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Thermal Zone 3 Thermal Zone Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Thermal Zone 4 Thermal Zone Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Thermal Zone 5 Thermal Zone Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Thermal Zone 6 Thermal Zone Design Spec Zone Air Dist,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

Sizing:Zone,
    Thermal Zone 1 Thermal Zone,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thermal Zone 1 Thermal Zone Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Thermal Zone 2 Thermal Zone,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - Restroom - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thermal Zone 2 Thermal Zone Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Thermal Zone 3 Thermal Zone,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - Stair - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thermal Zone 3 Thermal Zone Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Thermal Zone 4 Thermal Zone,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - Lobby - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thermal Zone 4 Thermal Zone Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Thermal Zone 5 Thermal Zone,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - Conference - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thermal Zone 5 Thermal Zone Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Thermal Zone 6 Thermal Zone,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14,                       !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Thermal Zone 6 Thermal Zone Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:System,
    VAV with PFP Boxes and Reheat,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    VAV with PFP Boxes and Reheat 1,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    VAV with PFP Boxes and Reheat 2,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    VAV with PFP Boxes and Reheat 3,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    VAV with PFP Boxes and Reheat 4,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    VAV with PFP Boxes and Reheat 5,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    Chilled Water Loop,       !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    7.22,                     !- Design Loop Exit Temperature
    6.67,                     !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZoneControl:Thermostat,
    Thermal Zone 1 Thermal Zone Thermostat,    !- Name
    Thermal Zone 1 Thermal Zone,    !- Zone or ZoneList Name
    Thermal Zone 1 Thermal Zone Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;    !- Control 1 Name

ZoneControl:Thermostat,
    Thermal Zone 2 Thermal Zone Thermostat,    !- Name
    Thermal Zone 2 Thermal Zone,    !- Zone or ZoneList Name
    Thermal Zone 2 Thermal Zone Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 5;    !- Control 1 Name

ZoneControl:Thermostat,
    Thermal Zone 3 Thermal Zone Thermostat,    !- Name
    Thermal Zone 3 Thermal Zone,    !- Zone or ZoneList Name
    Thermal Zone 3 Thermal Zone Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 3;    !- Control 1 Name

ZoneControl:Thermostat,
    Thermal Zone 4 Thermal Zone Thermostat,    !- Name
    Thermal Zone 4 Thermal Zone,    !- Zone or ZoneList Name
    Thermal Zone 4 Thermal Zone Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2;    !- Control 1 Name

ZoneControl:Thermostat,
    Thermal Zone 5 Thermal Zone Thermostat,    !- Name
    Thermal Zone 5 Thermal Zone,    !- Zone or ZoneList Name
    Thermal Zone 5 Thermal Zone Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 6;    !- Control 1 Name

ZoneControl:Thermostat,
    Thermal Zone 6 Thermal Zone Thermostat,    !- Name
    Thermal Zone 6 Thermal Zone,    !- Zone or ZoneList Name
    Thermal Zone 6 Thermal Zone Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 4;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,    !- Name
    TGS_H,                    !- Heating Setpoint Temperature Schedule Name
    TGS_C;                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 5,    !- Name
    TGS_H,                    !- Heating Setpoint Temperature Schedule Name
    TGS_C;                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 3,    !- Name
    TGS_H,                    !- Heating Setpoint Temperature Schedule Name
    TGS_C;                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,    !- Name
    TGS_H,                    !- Heating Setpoint Temperature Schedule Name
    TGS_C;                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 6,    !- Name
    TGS_H,                    !- Heating Setpoint Temperature Schedule Name
    TGS_C;                    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 4,    !- Name
    TGS_H,                    !- Heating Setpoint Temperature Schedule Name
    TGS_C;                    !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:ConstantVolume:Reheat,
    CV Elec Rht,              !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Node 5,                   !- Air Outlet Node Name
    Node 20,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    CV Elec Rht Coil,         !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    0.001,                    !- Convergence Tolerance
    35;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:ConstantVolume:Reheat,
    CV Elec Rht 1,            !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Node 28,                  !- Air Outlet Node Name
    Node 10,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    CV Elec Rht Coil 1,       !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    0.001,                    !- Convergence Tolerance
    35;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:ConstantVolume:Reheat,
    CV Elec Rht 2,            !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Node 40,                  !- Air Outlet Node Name
    Node 21,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    CV Elec Rht Coil 2,       !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    0.001,                    !- Convergence Tolerance
    35;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:ConstantVolume:Reheat,
    CV Elec Rht 3,            !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Node 64,                  !- Air Outlet Node Name
    Node 33,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    CV Elec Rht Coil 3,       !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    0.001,                    !- Convergence Tolerance
    35;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:ConstantVolume:Reheat,
    CV Elec Rht 4,            !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Node 87,                  !- Air Outlet Node Name
    Node 45,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    CV Elec Rht Coil 4,       !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    0.001,                    !- Convergence Tolerance
    35;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:ConstantVolume:Reheat,
    CV Elec Rht 5,            !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    Node 110,                 !- Air Outlet Node Name
    Node 57,                  !- Air Inlet Node Name
    Autosize,                 !- Maximum Air Flow Rate
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    CV Elec Rht Coil 5,       !- Reheat Coil Name
    Autosize,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    0.001,                    !- Convergence Tolerance
    35;                       !- Maximum Reheat Air Temperature

ZoneHVAC:AirDistributionUnit,
    ADU CV Elec Rht,          !- Name
    Node 5,                   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:Reheat,    !- Air Terminal Object Type
    CV Elec Rht;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU CV Elec Rht 1,        !- Name
    Node 28,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:Reheat,    !- Air Terminal Object Type
    CV Elec Rht 1;            !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU CV Elec Rht 2,        !- Name
    Node 40,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:Reheat,    !- Air Terminal Object Type
    CV Elec Rht 2;            !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU CV Elec Rht 3,        !- Name
    Node 64,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:Reheat,    !- Air Terminal Object Type
    CV Elec Rht 3;            !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU CV Elec Rht 4,        !- Name
    Node 87,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:Reheat,    !- Air Terminal Object Type
    CV Elec Rht 4;            !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU CV Elec Rht 5,        !- Name
    Node 110,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:Reheat,    !- Air Terminal Object Type
    CV Elec Rht 5;            !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Thermal Zone 1 Thermal Zone Equipment List,    !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU CV Elec Rht,          !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Thermal Zone 2 Thermal Zone Equipment List,    !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU CV Elec Rht 1,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Thermal Zone 3 Thermal Zone Equipment List,    !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU CV Elec Rht 2,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Thermal Zone 4 Thermal Zone Equipment List,    !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU CV Elec Rht 3,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Thermal Zone 5 Thermal Zone Equipment List,    !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU CV Elec Rht 4,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Thermal Zone 6 Thermal Zone Equipment List,    !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU CV Elec Rht 5,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    Thermal Zone 1 Thermal Zone,    !- Zone Name
    Thermal Zone 1 Thermal Zone Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 1 Thermal Zone Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    {b06dd448-afdb-4054-9870-e843bf3f9c47},    !- Zone Air Node Name
    Node 23;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 2 Thermal Zone,    !- Zone Name
    Thermal Zone 2 Thermal Zone Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 2 Thermal Zone Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    {cc89c3f9-e45f-4316-88c1-08aee29e4414},    !- Zone Air Node Name
    Node 46;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 3 Thermal Zone,    !- Zone Name
    Thermal Zone 3 Thermal Zone Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 3 Thermal Zone Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    {d16c3d7f-c1f6-4246-ad51-de70ecd81fc7},    !- Zone Air Node Name
    Node 59;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 4 Thermal Zone,    !- Zone Name
    Thermal Zone 4 Thermal Zone Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 4 Thermal Zone Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    {ba0d2fdf-d097-44e9-84dc-e9dee5800eb8},    !- Zone Air Node Name
    Node 82;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 5 Thermal Zone,    !- Zone Name
    Thermal Zone 5 Thermal Zone Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 5 Thermal Zone Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    {beec2944-345d-495d-a2e9-026d452b58a8},    !- Zone Air Node Name
    Node 105;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Thermal Zone 6 Thermal Zone,    !- Zone Name
    Thermal Zone 6 Thermal Zone Equipment List,    !- Zone Conditioning Equipment List Name
    Thermal Zone 6 Thermal Zone Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    {3022e8c2-7a63-45e5-9473-4a82a6ceedd7},    !- Zone Air Node Name
    Node 128;                 !- Zone Return Air Node or NodeList Name

Fan:VariableVolume,
    Fan Variable Volume 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 9,                   !- Air Inlet Node Name
    Node 2;                   !- Air Outlet Node Name

Fan:VariableVolume,
    Fan Variable Volume 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 32,                  !- Air Inlet Node Name
    Node 25;                  !- Air Outlet Node Name

Fan:VariableVolume,
    Fan Variable Volume 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 44,                  !- Air Inlet Node Name
    Node 37;                  !- Air Outlet Node Name

Fan:VariableVolume,
    Fan Variable Volume 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 68,                  !- Air Inlet Node Name
    Node 61;                  !- Air Outlet Node Name

Fan:VariableVolume,
    Fan Variable Volume 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 91,                  !- Air Inlet Node Name
    Node 84;                  !- Air Outlet Node Name

Fan:VariableVolume,
    Fan Variable Volume 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    0.6045,                   !- Fan Total Efficiency
    500,                      !- Pressure Rise
    AutoSize,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    0,                        !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.93,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.040759894,              !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.07292612,              !- Fan Power Coefficient 3
    0.943739823,              !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    Node 114,                 !- Air Inlet Node Name
    Node 107;                 !- Air Outlet Node Name

Coil:Cooling:Water,
    Coil Cooling Water 1,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Node 16,                  !- Water Inlet Node Name
    Node 19,                  !- Water Outlet Node Name
    Node 8,                   !- Air Inlet Node Name
    Node 9,                   !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Coil Cooling Water 2,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Node 34,                  !- Water Inlet Node Name
    Node 35,                  !- Water Outlet Node Name
    Node 31,                  !- Air Inlet Node Name
    Node 32,                  !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Coil Cooling Water 3,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Node 47,                  !- Water Inlet Node Name
    Node 48,                  !- Water Outlet Node Name
    Node 43,                  !- Air Inlet Node Name
    Node 44,                  !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Coil Cooling Water 4,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Node 49,                  !- Water Inlet Node Name
    Node 50,                  !- Water Outlet Node Name
    Node 67,                  !- Air Inlet Node Name
    Node 68,                  !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Coil Cooling Water 5,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Node 51,                  !- Water Inlet Node Name
    Node 52,                  !- Water Outlet Node Name
    Node 90,                  !- Air Inlet Node Name
    Node 91,                  !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Cooling:Water,
    Coil Cooling Water 6,     !- Name
    Always On Discrete,       !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    Node 53,                  !- Water Inlet Node Name
    Node 54,                  !- Water Outlet Node Name
    Node 113,                 !- Air Inlet Node Name
    Node 114,                 !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Heating:Electric,
    CV Elec Rht Coil,         !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 20,                  !- Air Inlet Node Name
    Node 5;                   !- Air Outlet Node Name

Coil:Heating:Electric,
    CV Elec Rht Coil 1,       !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 10,                  !- Air Inlet Node Name
    Node 28;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    CV Elec Rht Coil 2,       !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 21,                  !- Air Inlet Node Name
    Node 40;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    CV Elec Rht Coil 3,       !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 33,                  !- Air Inlet Node Name
    Node 64;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    CV Elec Rht Coil 4,       !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 45,                  !- Air Inlet Node Name
    Node 87;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    CV Elec Rht Coil 5,       !- Name
    Always On Discrete 1,     !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Node 57,                  !- Air Inlet Node Name
    Node 110;                 !- Air Outlet Node Name

Controller:WaterCoil,
    Controller Water Coil 1,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    Node 9,                   !- Sensor Node Name
    Node 16,                  !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    Controller Water Coil 2,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    Node 32,                  !- Sensor Node Name
    Node 34,                  !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    Controller Water Coil 3,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    Node 44,                  !- Sensor Node Name
    Node 47,                  !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    Controller Water Coil 4,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    Node 68,                  !- Sensor Node Name
    Node 49,                  !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    Controller Water Coil 5,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    Node 91,                  !- Sensor Node Name
    Node 51,                  !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    Controller Water Coil 6,    !- Name
    Temperature,              !- Control Variable
    Reverse,                  !- Action
    Flow,                     !- Actuator Variable
    Node 114,                 !- Sensor Node Name
    Node 53,                  !- Actuator Node Name
    Autosize,                 !- Controller Convergence Tolerance
    Autosize,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:OutdoorAir,
    Controller Outdoor Air 1,    !- Name
    Node 7,                   !- Relief Air Outlet Node Name
    Node 1,                   !- Return Air Node Name
    Node 8,                   !- Mixed Air Node Name
    Node 6,                   !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 2,    !- Name
    Node 30,                  !- Relief Air Outlet Node Name
    Node 24,                  !- Return Air Node Name
    Node 31,                  !- Mixed Air Node Name
    Node 29,                  !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 3,    !- Name
    Node 42,                  !- Relief Air Outlet Node Name
    Node 36,                  !- Return Air Node Name
    Node 43,                  !- Mixed Air Node Name
    Node 41,                  !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 4,    !- Name
    Node 66,                  !- Relief Air Outlet Node Name
    Node 60,                  !- Return Air Node Name
    Node 67,                  !- Mixed Air Node Name
    Node 65,                  !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 5,    !- Name
    Node 89,                  !- Relief Air Outlet Node Name
    Node 83,                  !- Return Air Node Name
    Node 90,                  !- Mixed Air Node Name
    Node 88,                  !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 6,    !- Name
    Node 112,                 !- Relief Air Outlet Node Name
    Node 106,                 !- Return Air Node Name
    Node 113,                 !- Mixed Air Node Name
    Node 111,                 !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 6,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;    !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Thermal Zone 1 Thermal Zone,    !- Zone 1 Name
    189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 1 Thermal Zone Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Thermal Zone 2 Thermal Zone,    !- Zone 1 Name
    189.1-2009 - Office - Restroom - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 2 Thermal Zone Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Thermal Zone 3 Thermal Zone,    !- Zone 1 Name
    189.1-2009 - Office - Stair - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 3 Thermal Zone Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Thermal Zone 4 Thermal Zone,    !- Zone 1 Name
    189.1-2009 - Office - Lobby - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 4 Thermal Zone Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Thermal Zone 5 Thermal Zone,    !- Zone 1 Name
    189.1-2009 - Office - Conference - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 5 Thermal Zone Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 6,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Thermal Zone 6 Thermal Zone,    !- Zone 1 Name
    189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation,    !- Design Specification Outdoor Air Object Name 1
    Thermal Zone 6 Thermal Zone Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

AirLoopHVAC:ControllerList,
    VAV with PFP Boxes and Reheat Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 1;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 1;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV with PFP Boxes and Reheat 1 Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 2;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 2;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV with PFP Boxes and Reheat 2 Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 3;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 3 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 3;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV with PFP Boxes and Reheat 3 Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 4;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 4 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 4;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV with PFP Boxes and Reheat 4 Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 5;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 5 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 5;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV with PFP Boxes and Reheat 5 Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    Controller Water Coil 6;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 6 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Controller Outdoor Air 6;    !- Controller 1 Name

AirLoopHVAC,
    VAV with PFP Boxes and Reheat,    !- Name
    VAV with PFP Boxes and Reheat Controllers,    !- Controller List Name
    VAV with PFP Boxes and ReheatAvailability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV with PFP Boxes and Reheat Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 1,                   !- Supply Side Inlet Node Name
    Node 4,                   !- Demand Side Outlet Node Name
    VAV with PFP Boxes and Reheat Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV with PFP Boxes and Reheat Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV with PFP Boxes and Reheat 1,    !- Name
    VAV with PFP Boxes and Reheat 1 Controllers,    !- Controller List Name
    VAV with PFP Boxes and Reheat 1Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV with PFP Boxes and Reheat 1 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 24,                  !- Supply Side Inlet Node Name
    Node 27,                  !- Demand Side Outlet Node Name
    VAV with PFP Boxes and Reheat 1 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV with PFP Boxes and Reheat 1 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV with PFP Boxes and Reheat 2,    !- Name
    VAV with PFP Boxes and Reheat 2 Controllers,    !- Controller List Name
    VAV with PFP Boxes and Reheat 2Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV with PFP Boxes and Reheat 2 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 36,                  !- Supply Side Inlet Node Name
    Node 39,                  !- Demand Side Outlet Node Name
    VAV with PFP Boxes and Reheat 2 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV with PFP Boxes and Reheat 2 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV with PFP Boxes and Reheat 3,    !- Name
    VAV with PFP Boxes and Reheat 3 Controllers,    !- Controller List Name
    VAV with PFP Boxes and Reheat 3Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV with PFP Boxes and Reheat 3 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 60,                  !- Supply Side Inlet Node Name
    Node 63,                  !- Demand Side Outlet Node Name
    VAV with PFP Boxes and Reheat 3 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV with PFP Boxes and Reheat 3 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV with PFP Boxes and Reheat 4,    !- Name
    VAV with PFP Boxes and Reheat 4 Controllers,    !- Controller List Name
    VAV with PFP Boxes and Reheat 4Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV with PFP Boxes and Reheat 4 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 83,                  !- Supply Side Inlet Node Name
    Node 86,                  !- Demand Side Outlet Node Name
    VAV with PFP Boxes and Reheat 4 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV with PFP Boxes and Reheat 4 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV with PFP Boxes and Reheat 5,    !- Name
    VAV with PFP Boxes and Reheat 5 Controllers,    !- Controller List Name
    VAV with PFP Boxes and Reheat 5Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    VAV with PFP Boxes and Reheat 5 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 106,                 !- Supply Side Inlet Node Name
    Node 109,                 !- Demand Side Outlet Node Name
    VAV with PFP Boxes and Reheat 5 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    VAV with PFP Boxes and Reheat 5 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 2 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 3 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 4 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 5 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 6 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,    !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List,    !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 1 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 2,    !- Name
    Air Loop HVAC Outdoor Air System 2 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 2 Equipment List,    !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 2 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 3,    !- Name
    Air Loop HVAC Outdoor Air System 3 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 3 Equipment List,    !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 3 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 4,    !- Name
    Air Loop HVAC Outdoor Air System 4 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 4 Equipment List,    !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 4 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 5,    !- Name
    Air Loop HVAC Outdoor Air System 5 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 5 Equipment List,    !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 5 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 6,    !- Name
    Air Loop HVAC Outdoor Air System 6 Controller List,    !- Controller List Name
    Air Loop HVAC Outdoor Air System 6 Equipment List,    !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 6 Availability Manager List;    !- Availability Manager List Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,    !- Name
    Node 8,                   !- Mixed Air Node Name
    Node 6,                   !- Outdoor Air Stream Node Name
    Node 7,                   !- Relief Air Stream Node Name
    Node 1;                   !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,    !- Name
    Node 31,                  !- Mixed Air Node Name
    Node 29,                  !- Outdoor Air Stream Node Name
    Node 30,                  !- Relief Air Stream Node Name
    Node 24;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer,    !- Name
    Node 43,                  !- Mixed Air Node Name
    Node 41,                  !- Outdoor Air Stream Node Name
    Node 42,                  !- Relief Air Stream Node Name
    Node 36;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer,    !- Name
    Node 67,                  !- Mixed Air Node Name
    Node 65,                  !- Outdoor Air Stream Node Name
    Node 66,                  !- Relief Air Stream Node Name
    Node 60;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer,    !- Name
    Node 90,                  !- Mixed Air Node Name
    Node 88,                  !- Outdoor Air Stream Node Name
    Node 89,                  !- Relief Air Stream Node Name
    Node 83;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer,    !- Name
    Node 113,                 !- Mixed Air Node Name
    Node 111,                 !- Outdoor Air Stream Node Name
    Node 112,                 !- Relief Air Stream Node Name
    Node 106;                 !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,    !- Name
    Node 3,                   !- Inlet Node Name
    Node 20;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,    !- Name
    Node 26,                  !- Inlet Node Name
    Node 10;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,    !- Name
    Node 38,                  !- Inlet Node Name
    Node 21;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,    !- Name
    Node 62,                  !- Inlet Node Name
    Node 33;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,    !- Name
    Node 85,                  !- Inlet Node Name
    Node 45;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 6,    !- Name
    Node 108,                 !- Inlet Node Name
    Node 57;                  !- Outlet 1 Node Name

AirLoopHVAC:SupplyPath,
    VAV with PFP Boxes and Reheat Node 3 Supply Path,    !- Name
    Node 3,                   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV with PFP Boxes and Reheat 1 Node 26 Supply Path,    !- Name
    Node 26,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV with PFP Boxes and Reheat 2 Node 38 Supply Path,    !- Name
    Node 38,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV with PFP Boxes and Reheat 3 Node 62 Supply Path,    !- Name
    Node 62,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV with PFP Boxes and Reheat 4 Node 85 Supply Path,    !- Name
    Node 85,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV with PFP Boxes and Reheat 5 Node 108 Supply Path,    !- Name
    Node 108,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 6;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    Node 4,                   !- Outlet Node Name
    Node 23;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,    !- Name
    Node 27,                  !- Outlet Node Name
    Node 46;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,    !- Name
    Node 39,                  !- Outlet Node Name
    Node 59;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,    !- Name
    Node 63,                  !- Outlet Node Name
    Node 82;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,    !- Name
    Node 86,                  !- Outlet Node Name
    Node 105;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 6,    !- Name
    Node 109,                 !- Outlet Node Name
    Node 128;                 !- Inlet 1 Node Name

AirLoopHVAC:ReturnPath,
    VAV with PFP Boxes and Reheat Return Path,    !- Name
    Node 4,                   !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV with PFP Boxes and Reheat 1 Return Path,    !- Name
    Node 27,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV with PFP Boxes and Reheat 2 Return Path,    !- Name
    Node 39,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV with PFP Boxes and Reheat 3 Return Path,    !- Name
    Node 63,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV with PFP Boxes and Reheat 4 Return Path,    !- Name
    Node 86,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV with PFP Boxes and Reheat 5 Return Path,    !- Name
    Node 109,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 6;    !- Component 1 Name

Branch,
    VAV with PFP Boxes and Reheat Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,    !- Component 1 Name
    Node 1,                   !- Component 1 Inlet Node Name
    Node 8,                   !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    Coil Cooling Water 1,     !- Component 2 Name
    Node 8,                   !- Component 2 Inlet Node Name
    Node 9,                   !- Component 2 Outlet Node Name
    Fan:VariableVolume,       !- Component 3 Object Type
    Fan Variable Volume 1,    !- Component 3 Name
    Node 9,                   !- Component 3 Inlet Node Name
    Node 2;                   !- Component 3 Outlet Node Name

Branch,
    VAV with PFP Boxes and Reheat 1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,    !- Component 1 Name
    Node 24,                  !- Component 1 Inlet Node Name
    Node 31,                  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    Coil Cooling Water 2,     !- Component 2 Name
    Node 31,                  !- Component 2 Inlet Node Name
    Node 32,                  !- Component 2 Outlet Node Name
    Fan:VariableVolume,       !- Component 3 Object Type
    Fan Variable Volume 2,    !- Component 3 Name
    Node 32,                  !- Component 3 Inlet Node Name
    Node 25;                  !- Component 3 Outlet Node Name

Branch,
    VAV with PFP Boxes and Reheat 2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3,    !- Component 1 Name
    Node 36,                  !- Component 1 Inlet Node Name
    Node 43,                  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    Coil Cooling Water 3,     !- Component 2 Name
    Node 43,                  !- Component 2 Inlet Node Name
    Node 44,                  !- Component 2 Outlet Node Name
    Fan:VariableVolume,       !- Component 3 Object Type
    Fan Variable Volume 3,    !- Component 3 Name
    Node 44,                  !- Component 3 Inlet Node Name
    Node 37;                  !- Component 3 Outlet Node Name

Branch,
    VAV with PFP Boxes and Reheat 3 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4,    !- Component 1 Name
    Node 60,                  !- Component 1 Inlet Node Name
    Node 67,                  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    Coil Cooling Water 4,     !- Component 2 Name
    Node 67,                  !- Component 2 Inlet Node Name
    Node 68,                  !- Component 2 Outlet Node Name
    Fan:VariableVolume,       !- Component 3 Object Type
    Fan Variable Volume 4,    !- Component 3 Name
    Node 68,                  !- Component 3 Inlet Node Name
    Node 61;                  !- Component 3 Outlet Node Name

Branch,
    VAV with PFP Boxes and Reheat 4 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5,    !- Component 1 Name
    Node 83,                  !- Component 1 Inlet Node Name
    Node 90,                  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    Coil Cooling Water 5,     !- Component 2 Name
    Node 90,                  !- Component 2 Inlet Node Name
    Node 91,                  !- Component 2 Outlet Node Name
    Fan:VariableVolume,       !- Component 3 Object Type
    Fan Variable Volume 5,    !- Component 3 Name
    Node 91,                  !- Component 3 Inlet Node Name
    Node 84;                  !- Component 3 Outlet Node Name

Branch,
    VAV with PFP Boxes and Reheat 5 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 6,    !- Component 1 Name
    Node 106,                 !- Component 1 Inlet Node Name
    Node 113,                 !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    Coil Cooling Water 6,     !- Component 2 Name
    Node 113,                 !- Component 2 Inlet Node Name
    Node 114,                 !- Component 2 Outlet Node Name
    Fan:VariableVolume,       !- Component 3 Object Type
    Fan Variable Volume 6,    !- Component 3 Name
    Node 114,                 !- Component 3 Inlet Node Name
    Node 107;                 !- Component 3 Outlet Node Name

Branch,
    Chilled Water Loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Pump Variable Speed 1,    !- Component 1 Name
    Node 11,                  !- Component 1 Inlet Node Name
    Node 17;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Adiabatic Pipe,           !- Component 1 Name
    Node 13,                  !- Component 1 Inlet Node Name
    Node 18;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:EIR,     !- Component 1 Object Type
    Chiller - Water Cooled,    !- Component 1 Name
    Node 78,                  !- Component 1 Inlet Node Name
    Node 115;                 !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 2,         !- Component 1 Name
    Node 22,                  !- Component 1 Inlet Node Name
    Node 12;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Chilled Water Loop Demand Inlet Pipe,    !- Component 1 Name
    Node 14,                  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water 1,     !- Component 1 Name
    Node 16,                  !- Component 1 Inlet Node Name
    Node 19;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water 2,     !- Component 1 Name
    Node 34,                  !- Component 1 Inlet Node Name
    Node 35;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water 3,     !- Component 1 Name
    Node 47,                  !- Component 1 Inlet Node Name
    Node 48;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water 4,     !- Component 1 Name
    Node 49,                  !- Component 1 Inlet Node Name
    Node 50;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water 5,     !- Component 1 Name
    Node 51,                  !- Component 1 Inlet Node Name
    Node 52;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    Coil Cooling Water 6,     !- Component 1 Name
    Node 53,                  !- Component 1 Inlet Node Name
    Node 54;                  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,    !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Chilled Water Loop Demand Outlet Pipe,    !- Component 1 Name
    Chilled Water Loop Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 15;                  !- Component 1 Outlet Node Name

BranchList,
    VAV with PFP Boxes and Reheat Supply Branches,    !- Name
    VAV with PFP Boxes and Reheat Main Branch;    !- Branch 1 Name

BranchList,
    VAV with PFP Boxes and Reheat 1 Supply Branches,    !- Name
    VAV with PFP Boxes and Reheat 1 Main Branch;    !- Branch 1 Name

BranchList,
    VAV with PFP Boxes and Reheat 2 Supply Branches,    !- Name
    VAV with PFP Boxes and Reheat 2 Main Branch;    !- Branch 1 Name

BranchList,
    VAV with PFP Boxes and Reheat 3 Supply Branches,    !- Name
    VAV with PFP Boxes and Reheat 3 Main Branch;    !- Branch 1 Name

BranchList,
    VAV with PFP Boxes and Reheat 4 Supply Branches,    !- Name
    VAV with PFP Boxes and Reheat 4 Main Branch;    !- Branch 1 Name

BranchList,
    VAV with PFP Boxes and Reheat 5 Supply Branches,    !- Name
    VAV with PFP Boxes and Reheat 5 Main Branch;    !- Branch 1 Name

BranchList,
    Chilled Water Loop Supply Branches,    !- Name
    Chilled Water Loop Supply Inlet Branch,    !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,    !- Branch 2 Name
    Chilled Water Loop Supply Branch 2,    !- Branch 3 Name
    Chilled Water Loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    Chilled Water Loop Demand Branches,    !- Name
    Chilled Water Loop Demand Inlet Branch,    !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,    !- Branch 2 Name
    Chilled Water Loop Demand Branch 2,    !- Branch 3 Name
    Chilled Water Loop Demand Branch 3,    !- Branch 4 Name
    Chilled Water Loop Demand Branch 4,    !- Branch 5 Name
    Chilled Water Loop Demand Branch 5,    !- Branch 6 Name
    Chilled Water Loop Demand Branch 6,    !- Branch 7 Name
    Chilled Water Loop Demand Bypass Branch,    !- Branch 8 Name
    Chilled Water Loop Demand Outlet Branch;    !- Branch 9 Name

Connector:Splitter,
    Chilled Water Loop Supply Splitter,    !- Name
    Chilled Water Loop Supply Inlet Branch,    !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1,    !- Outlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    Chilled Water Loop Demand Splitter,    !- Name
    Chilled Water Loop Demand Inlet Branch,    !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,    !- Outlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,    !- Outlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,    !- Outlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,    !- Outlet Branch 4 Name
    Chilled Water Loop Demand Branch 5,    !- Outlet Branch 5 Name
    Chilled Water Loop Demand Branch 6,    !- Outlet Branch 6 Name
    Chilled Water Loop Demand Bypass Branch;    !- Outlet Branch 7 Name

Connector:Mixer,
    Chilled Water Loop Supply Mixer,    !- Name
    Chilled Water Loop Supply Outlet Branch,    !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1,    !- Inlet Branch 1 Name
    Chilled Water Loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    Chilled Water Loop Demand Mixer,    !- Name
    Chilled Water Loop Demand Outlet Branch,    !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,    !- Inlet Branch 1 Name
    Chilled Water Loop Demand Branch 2,    !- Inlet Branch 2 Name
    Chilled Water Loop Demand Branch 3,    !- Inlet Branch 3 Name
    Chilled Water Loop Demand Branch 4,    !- Inlet Branch 4 Name
    Chilled Water Loop Demand Branch 5,    !- Inlet Branch 5 Name
    Chilled Water Loop Demand Branch 6,    !- Inlet Branch 6 Name
    Chilled Water Loop Demand Bypass Branch;    !- Inlet Branch 7 Name

ConnectorList,
    Chilled Water Loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Chilled Water Loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;    !- Connector 2 Name

NodeList,
    Thermal Zone 1 Thermal Zone Inlet Node List,    !- Name
    Node 5;                   !- Node 1 Name

NodeList,
    Thermal Zone 2 Thermal Zone Inlet Node List,    !- Name
    Node 28;                  !- Node 1 Name

NodeList,
    Thermal Zone 3 Thermal Zone Inlet Node List,    !- Name
    Node 40;                  !- Node 1 Name

NodeList,
    Thermal Zone 4 Thermal Zone Inlet Node List,    !- Name
    Node 64;                  !- Node 1 Name

NodeList,
    Thermal Zone 5 Thermal Zone Inlet Node List,    !- Name
    Node 87;                  !- Node 1 Name

NodeList,
    Thermal Zone 6 Thermal Zone Inlet Node List,    !- Name
    Node 110;                 !- Node 1 Name

NodeList,
    VAV with PFP Boxes and Reheat Supply Outlet Nodes,    !- Name
    Node 2;                   !- Node 1 Name

NodeList,
    VAV with PFP Boxes and Reheat Demand Inlet Nodes,    !- Name
    Node 3;                   !- Node 1 Name

NodeList,
    VAV with PFP Boxes and Reheat 1 Supply Outlet Nodes,    !- Name
    Node 25;                  !- Node 1 Name

NodeList,
    VAV with PFP Boxes and Reheat 1 Demand Inlet Nodes,    !- Name
    Node 26;                  !- Node 1 Name

NodeList,
    VAV with PFP Boxes and Reheat 2 Supply Outlet Nodes,    !- Name
    Node 37;                  !- Node 1 Name

NodeList,
    VAV with PFP Boxes and Reheat 2 Demand Inlet Nodes,    !- Name
    Node 38;                  !- Node 1 Name

NodeList,
    VAV with PFP Boxes and Reheat 3 Supply Outlet Nodes,    !- Name
    Node 61;                  !- Node 1 Name

NodeList,
    VAV with PFP Boxes and Reheat 3 Demand Inlet Nodes,    !- Name
    Node 62;                  !- Node 1 Name

NodeList,
    VAV with PFP Boxes and Reheat 4 Supply Outlet Nodes,    !- Name
    Node 84;                  !- Node 1 Name

NodeList,
    VAV with PFP Boxes and Reheat 4 Demand Inlet Nodes,    !- Name
    Node 85;                  !- Node 1 Name

NodeList,
    VAV with PFP Boxes and Reheat 5 Supply Outlet Nodes,    !- Name
    Node 107;                 !- Node 1 Name

NodeList,
    VAV with PFP Boxes and Reheat 5 Demand Inlet Nodes,    !- Name
    Node 108;                 !- Node 1 Name

OutdoorAir:NodeList,
    Node 6;                   !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 29;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 41;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 65;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 88;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 111;                 !- Node or NodeList Name 1

Pipe:Adiabatic,
    Adiabatic Pipe,           !- Name
    Node 13,                  !- Inlet Node Name
    Node 18;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,         !- Name
    Node 22,                  !- Inlet Node Name
    Node 12;                  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Inlet Pipe,    !- Name
    Node 14,                  !- Inlet Node Name
    Chilled Water Loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,    !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Outlet Pipe,    !- Name
    Chilled Water Loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 15;                  !- Outlet Node Name

Pump:VariableSpeed,
    Pump Variable Speed 1,    !- Name
    Node 11,                  !- Inlet Node Name
    Node 17,                  !- Outlet Node Name
    Autosize,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    Autosize,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

Chiller:Electric:EIR,
    Chiller - Water Cooled,    !- Name
    Autosize,                 !- Reference Capacity
    6,                        !- Reference COP
    6.67,                     !- Reference Leaving Chilled Water Temperature
    29.4,                     !- Reference Entering Condenser Fluid Temperature
    Autosize,                 !- Reference Chilled Water Flow Rate
    Autosize,                 !- Reference Condenser Fluid Flow Rate
    Water Cooled Chiller CCFofT,    !- Cooling Capacity Function of Temperature Curve Name
    Water Cooled Chiller EItoCoolingOutputRatioFofT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Water Cooled Chiller EItoCoolingOutputRatioFofPLR,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                      !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    0.2,                      !- Minimum Unloading Ratio
    Node 78,                  !- Chilled Water Inlet Node Name
    Node 115,                 !- Chilled Water Outlet Node Name
    ,                         !- Condenser Inlet Node Name
    ,                         !- Condenser Outlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Condenser Fan Power Ratio
    1,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                        !- Leaving Chilled Water Lower Temperature Limit
    NotModulated,             !- Chiller Flow Mode
    ,                         !- Design Heat Recovery Water Flow Rate
    ,                         !- Heat Recovery Inlet Node Name
    ,                         !- Heat Recovery Outlet Node Name
    1;                        !- Sizing Factor

PlantLoop,
    Chilled Water Loop,       !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 12,                  !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    Autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    Autocalculate,            !- Plant Loop Volume
    Node 11,                  !- Plant Side Inlet Node Name
    Node 12,                  !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,    !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,    !- Plant Side Connector List Name
    Node 14,                  !- Demand Side Inlet Node Name
    Node 15,                  !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,    !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,    !- Name
    Chiller:Electric:EIR,     !- Equipment 1 Object Type
    Chiller - Water Cooled;    !- Equipment 1 Name

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    Chilled Water Loop Cooling Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

AvailabilityManager:Scheduled,
    VAV with PFP Boxes and Reheat Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    VAV with PFP Boxes and Reheat 1 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    VAV with PFP Boxes and Reheat 2 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 3 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    VAV with PFP Boxes and Reheat 3 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 4 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    VAV with PFP Boxes and Reheat 4 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 5 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    VAV with PFP Boxes and Reheat 5 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 6 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManagerAssignmentList,
    VAV with PFP Boxes and ReheatAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV with PFP Boxes and Reheat Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV with PFP Boxes and Reheat 1Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV with PFP Boxes and Reheat 1 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV with PFP Boxes and Reheat 2Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV with PFP Boxes and Reheat 2 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 3 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV with PFP Boxes and Reheat 3Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV with PFP Boxes and Reheat 3 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 4 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV with PFP Boxes and Reheat 4Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV with PFP Boxes and Reheat 4 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 5 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV with PFP Boxes and Reheat 5Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    VAV with PFP Boxes and Reheat 5 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 6 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 6 Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,    !- Name
    Temperature,              !- Control Variable
    Deck_Temperature 2,       !- Schedule Name
    Node 2;                   !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 3,    !- Name
    Temperature,              !- Control Variable
    Deck_Temperature 3,       !- Schedule Name
    Node 25;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 4,    !- Name
    Temperature,              !- Control Variable
    Deck_Temperature 4,       !- Schedule Name
    Node 37;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 6,    !- Name
    Temperature,              !- Control Variable
    Deck_Temperature 5,       !- Schedule Name
    Node 61;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 8,    !- Name
    Temperature,              !- Control Variable
    Deck_Temperature 6,       !- Schedule Name
    Node 84;                  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 10,    !- Name
    Temperature,              !- Control Variable
    Deck_Temperature 7,       !- Schedule Name
    Node 107;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,    !- Name
    Temperature,              !- Control Variable
    Chilled_Water_Temperature 2,    !- Schedule Name
    Node 12;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 8 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 2,                   !- Reference Setpoint Node Name
    Node 9,                   !- Fan Inlet Node Name
    Node 2,                   !- Fan Outlet Node Name
    Node 8;                   !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 9 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 2,                   !- Reference Setpoint Node Name
    Node 9,                   !- Fan Inlet Node Name
    Node 2,                   !- Fan Outlet Node Name
    Node 9;                   !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 31 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 25,                  !- Reference Setpoint Node Name
    Node 32,                  !- Fan Inlet Node Name
    Node 25,                  !- Fan Outlet Node Name
    Node 31;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 32 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 25,                  !- Reference Setpoint Node Name
    Node 32,                  !- Fan Inlet Node Name
    Node 25,                  !- Fan Outlet Node Name
    Node 32;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 43 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 37,                  !- Reference Setpoint Node Name
    Node 44,                  !- Fan Inlet Node Name
    Node 37,                  !- Fan Outlet Node Name
    Node 43;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 44 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 37,                  !- Reference Setpoint Node Name
    Node 44,                  !- Fan Inlet Node Name
    Node 37,                  !- Fan Outlet Node Name
    Node 44;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 67 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 61,                  !- Reference Setpoint Node Name
    Node 68,                  !- Fan Inlet Node Name
    Node 61,                  !- Fan Outlet Node Name
    Node 67;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 68 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 61,                  !- Reference Setpoint Node Name
    Node 68,                  !- Fan Inlet Node Name
    Node 61,                  !- Fan Outlet Node Name
    Node 68;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 90 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 84,                  !- Reference Setpoint Node Name
    Node 91,                  !- Fan Inlet Node Name
    Node 84,                  !- Fan Outlet Node Name
    Node 90;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 91 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 84,                  !- Reference Setpoint Node Name
    Node 91,                  !- Fan Inlet Node Name
    Node 84,                  !- Fan Outlet Node Name
    Node 91;                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 113 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 107,                 !- Reference Setpoint Node Name
    Node 114,                 !- Fan Inlet Node Name
    Node 107,                 !- Fan Outlet Node Name
    Node 113;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 114 OS Default SPM,    !- Name
    Temperature,              !- Control Variable
    Node 107,                 !- Reference Setpoint Node Name
    Node 114,                 !- Fan Inlet Node Name
    Node 107,                 !- Fan Outlet Node Name
    Node 114;                 !- Setpoint Node or NodeList Name

Curve:Quadratic,
    Water Cooled Chiller EItoCoolingOutputRatioFofPLR,    !- Name
    0.222903,                 !- Coefficient1 Constant
    0.313387,                 !- Coefficient2 x
    0.46371,                  !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 1,        !- Name
    0.06369119,               !- Coefficient1 Constant
    0.58488832,               !- Coefficient2 x
    0.35280274,               !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 10,       !- Name
    1.1552,                   !- Coefficient1 Constant
    -0.1808,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 11,       !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 12,       !- Name
    0.06369119,               !- Coefficient1 Constant
    0.58488832,               !- Coefficient2 x
    0.35280274,               !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 13,       !- Name
    0.222903,                 !- Coefficient1 Constant
    0.313387,                 !- Coefficient2 x
    0.46371,                  !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,        !- Name
    0.06369119,               !- Coefficient1 Constant
    0.58488832,               !- Coefficient2 x
    0.35280274,               !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,        !- Name
    0.06369119,               !- Coefficient1 Constant
    0.58488832,               !- Coefficient2 x
    0.35280274,               !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 4,        !- Name
    0.06369119,               !- Coefficient1 Constant
    0.58488832,               !- Coefficient2 x
    0.35280274,               !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 5,        !- Name
    0.06369119,               !- Coefficient1 Constant
    0.58488832,               !- Coefficient2 x
    0.35280274,               !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,        !- Name
    0.06369119,               !- Coefficient1 Constant
    0.58488832,               !- Coefficient2 x
    0.35280274,               !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 7,        !- Name
    0.06369119,               !- Coefficient1 Constant
    0.58488832,               !- Coefficient2 x
    0.35280274,               !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 8,        !- Name
    0.06369119,               !- Coefficient1 Constant
    0.58488832,               !- Coefficient2 x
    0.35280274,               !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 9,        !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 12,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Biquadratic,
    Water Cooled Chiller CCFofT,    !- Name
    0.258,                    !- Coefficient1 Constant
    0.0389,                   !- Coefficient2 x
    -0.000217,                !- Coefficient3 x2
    0.0469,                   !- Coefficient4 y
    -0.000943,                !- Coefficient5 y2
    -0.000343,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Water Cooled Chiller EItoCoolingOutputRatioFofT,    !- Name
    0.934,                    !- Coefficient1 Constant
    -0.0582,                  !- Coefficient2 x
    0.0045,                   !- Coefficient3 x2
    0.00243,                  !- Coefficient4 y
    0.000486,                 !- Coefficient5 y2
    -0.00122,                 !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Boiler Efficiency,        !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Value of y
    1,                        !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    Curve Biquadratic 1,      !- Name
    1.0215158,                !- Coefficient1 Constant
    0.037035864,              !- Coefficient2 x
    0.0002332476,             !- Coefficient3 x2
    -0.003894048,             !- Coefficient4 y
    -6.52536e-05,             !- Coefficient5 y2
    -0.0002680452,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 10,     !- Name
    0.70176857,               !- Coefficient1 Constant
    -0.00452016,              !- Coefficient2 x
    0.0005331096,             !- Coefficient3 x2
    -0.005498208,             !- Coefficient4 y
    0.0005445792,             !- Coefficient5 y2
    -0.0007290324,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 11,     !- Name
    1.0215158,                !- Coefficient1 Constant
    0.037035864,              !- Coefficient2 x
    0.0002332476,             !- Coefficient3 x2
    -0.003894048,             !- Coefficient4 y
    -6.52536e-05,             !- Coefficient5 y2
    -0.0002680452,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 12,     !- Name
    0.70176857,               !- Coefficient1 Constant
    -0.00452016,              !- Coefficient2 x
    0.0005331096,             !- Coefficient3 x2
    -0.005498208,             !- Coefficient4 y
    0.0005445792,             !- Coefficient5 y2
    -0.0007290324,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 13,     !- Name
    1.0215158,                !- Coefficient1 Constant
    0.037035864,              !- Coefficient2 x
    0.0002332476,             !- Coefficient3 x2
    -0.003894048,             !- Coefficient4 y
    -6.52536e-05,             !- Coefficient5 y2
    -0.0002680452,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 14,     !- Name
    0.70176857,               !- Coefficient1 Constant
    -0.00452016,              !- Coefficient2 x
    0.0005331096,             !- Coefficient3 x2
    -0.005498208,             !- Coefficient4 y
    0.0005445792,             !- Coefficient5 y2
    -0.0007290324,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 15,     !- Name
    1.0215158,                !- Coefficient1 Constant
    0.037035864,              !- Coefficient2 x
    0.0002332476,             !- Coefficient3 x2
    -0.003894048,             !- Coefficient4 y
    -6.52536e-05,             !- Coefficient5 y2
    -0.0002680452,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 16,     !- Name
    0.70176857,               !- Coefficient1 Constant
    -0.00452016,              !- Coefficient2 x
    0.0005331096,             !- Coefficient3 x2
    -0.005498208,             !- Coefficient4 y
    0.0005445792,             !- Coefficient5 y2
    -0.0007290324,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 17,     !- Name
    0.942587793,              !- Coefficient1 Constant
    0.009543347,              !- Coefficient2 x
    0.00068377,               !- Coefficient3 x2
    -0.011042676,             !- Coefficient4 y
    5.249e-06,                !- Coefficient5 y2
    -9.72e-06,                !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 18,     !- Name
    0.342414409,              !- Coefficient1 Constant
    0.034885008,              !- Coefficient2 x
    -0.0006237,               !- Coefficient3 x2
    0.004977216,              !- Coefficient4 y
    0.000437951,              !- Coefficient5 y2
    -0.000728028,             !- Coefficient6 xy
    17,                       !- Minimum Value of x
    22,                       !- Maximum Value of x
    13,                       !- Minimum Value of y
    46;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 19,     !- Name
    1.0215158,                !- Coefficient1 Constant
    0.037035864,              !- Coefficient2 x
    0.0002332476,             !- Coefficient3 x2
    -0.003894048,             !- Coefficient4 y
    -6.52536e-05,             !- Coefficient5 y2
    -0.0002680452,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,      !- Name
    0.70176857,               !- Coefficient1 Constant
    -0.00452016,              !- Coefficient2 x
    0.0005331096,             !- Coefficient3 x2
    -0.005498208,             !- Coefficient4 y
    0.0005445792,             !- Coefficient5 y2
    -0.0007290324,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 20,     !- Name
    0.70176857,               !- Coefficient1 Constant
    -0.00452016,              !- Coefficient2 x
    0.0005331096,             !- Coefficient3 x2
    -0.005498208,             !- Coefficient4 y
    0.0005445792,             !- Coefficient5 y2
    -0.0007290324,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 21,     !- Name
    0.258,                    !- Coefficient1 Constant
    0.0389,                   !- Coefficient2 x
    -0.000217,                !- Coefficient3 x2
    0.0469,                   !- Coefficient4 y
    -0.000943,                !- Coefficient5 y2
    -0.000343,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 22,     !- Name
    0.934,                    !- Coefficient1 Constant
    -0.0582,                  !- Coefficient2 x
    0.0045,                   !- Coefficient3 x2
    0.00243,                  !- Coefficient4 y
    0.000486,                 !- Coefficient5 y2
    -0.00122,                 !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,      !- Name
    1.0215158,                !- Coefficient1 Constant
    0.037035864,              !- Coefficient2 x
    0.0002332476,             !- Coefficient3 x2
    -0.003894048,             !- Coefficient4 y
    -6.52536e-05,             !- Coefficient5 y2
    -0.0002680452,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,      !- Name
    0.70176857,               !- Coefficient1 Constant
    -0.00452016,              !- Coefficient2 x
    0.0005331096,             !- Coefficient3 x2
    -0.005498208,             !- Coefficient4 y
    0.0005445792,             !- Coefficient5 y2
    -0.0007290324,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 5,      !- Name
    1.0215158,                !- Coefficient1 Constant
    0.037035864,              !- Coefficient2 x
    0.0002332476,             !- Coefficient3 x2
    -0.003894048,             !- Coefficient4 y
    -6.52536e-05,             !- Coefficient5 y2
    -0.0002680452,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 6,      !- Name
    0.70176857,               !- Coefficient1 Constant
    -0.00452016,              !- Coefficient2 x
    0.0005331096,             !- Coefficient3 x2
    -0.005498208,             !- Coefficient4 y
    0.0005445792,             !- Coefficient5 y2
    -0.0007290324,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 7,      !- Name
    1.0215158,                !- Coefficient1 Constant
    0.037035864,              !- Coefficient2 x
    0.0002332476,             !- Coefficient3 x2
    -0.003894048,             !- Coefficient4 y
    -6.52536e-05,             !- Coefficient5 y2
    -0.0002680452,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 8,      !- Name
    0.70176857,               !- Coefficient1 Constant
    -0.00452016,              !- Coefficient2 x
    0.0005331096,             !- Coefficient3 x2
    -0.005498208,             !- Coefficient4 y
    0.0005445792,             !- Coefficient5 y2
    -0.0007290324,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 9,      !- Name
    1.0215158,                !- Coefficient1 Constant
    0.037035864,              !- Coefficient2 x
    0.0002332476,             !- Coefficient3 x2
    -0.003894048,             !- Coefficient4 y
    -6.52536e-05,             !- Coefficient5 y2
    -0.0002680452,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

LifeCycleCost:Parameters,
    {67c5a097-b457-4f2b-a8eb-91f9cab0e9d0},    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0,                        !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOil#1,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOil#2,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1,                        !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    AFN Zone Infiltration Air Change Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Pump Electric Energy,     !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electric Energy,      !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total HVAC Electric Demand Power,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Heating Coil Electric Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Cooling Coil Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Chiller Electric Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Facility,     !- Key Name
    Monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Heating:Electricity,      !- Key Name
    Monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Cooling:Electricity,      !- Key Name
    Monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,    !- Key Name
    Monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorEquipment:Electricity,    !- Key Name
    Monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Pumps:Electricity,        !- Key Name
    Monthly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Fans:Electricity,         !- Key Name
    Monthly;                  !- Reporting Frequency

Output:SQLite,
    SimpleAndTabular;         !- Option Type